{
  "source_path": "programs\\机房群控程序\\20230707_机房群控示例程序{2主机+3冷冻冷却水泵+2冷却塔].json",
  "family": "机房群控程序",
  "project": "20230707_机房群控示例程序{2主机+3冷冻冷却水泵+2冷却塔]",
  "object_count": 2133,
  "tabs": [
    {
      "id": "777c111",
      "label": "流程 1",
      "node_count": 0,
      "type_counts": {}
    },
    {
      "id": "2080342",
      "label": "硬接&通讯信号",
      "node_count": 162,
      "type_counts": {
        "swInput": 84,
        "comment": 46,
        "quote": 32
      }
    },
    {
      "id": "a1ee9b0",
      "label": "主机及其蝶阀标准控制",
      "node_count": 236,
      "type_counts": {
        "swInput": 109,
        "quote": 98,
        "bitGroup": 11,
        "comment": 5,
        "logic": 4,
        "subflow:78051ab": 4,
        "add": 3,
        "subflow:11ae718": 2
      }
    },
    {
      "id": "d18f95b",
      "label": "冷却塔及其蝶阀标准控制",
      "node_count": 246,
      "type_counts": {
        "swInput": 110,
        "quote": 96,
        "logic": 8,
        "add": 5,
        "bitGroup": 5,
        "comment": 4,
        "divide": 4,
        "subflow:8940222": 4,
        "constInput": 2,
        "delayOn": 2,
        "edgeTrigger": 2,
        "runtime": 2,
        "subflow:4890980": 2
      }
    },
    {
      "id": "c5072c7",
      "label": "冷冻&冷却泵标准控制",
      "node_count": 318,
      "type_counts": {
        "swInput": 132,
        "quote": 120,
        "add": 12,
        "divide": 12,
        "bitGroup": 6,
        "comment": 6,
        "constInput": 6,
        "delayOn": 6,
        "edgeTrigger": 6,
        "runtime": 6,
        "subflow:5228032": 3,
        "subflow:d972e4d": 3
      }
    },
    {
      "id": "ef501f0",
      "label": "设备加减载&轮询",
      "node_count": 228,
      "type_counts": {
        "quote": 60,
        "compare": 41,
        "swInput": 40,
        "logic": 15,
        "constInput": 11,
        "multiply": 11,
        "switch": 11,
        "bitFetch": 10,
        "comment": 8,
        "bitGroup": 4,
        "sort": 4,
        "delayOn": 3,
        "counter": 2,
        "edgeTrigger": 2,
        "limit": 2,
        "add": 1,
        "srFlipflop": 1,
        "subflow:576b998": 1,
        "subtract": 1
      }
    },
    {
      "id": "c1defce",
      "label": "水泵&冷却塔变频",
      "node_count": 123,
      "type_counts": {
        "swInput": 51,
        "quote": 43,
        "comment": 19,
        "subtract": 4,
        "pid": 3,
        "limit": 2,
        "switch": 1
      }
    },
    {
      "id": "e4104ea",
      "label": "设备动作先后判定",
      "node_count": 406,
      "type_counts": {
        "quote": 123,
        "compare": 59,
        "swInput": 45,
        "logic": 43,
        "comment": 40,
        "bitFetch": 28,
        "bitOperation": 18,
        "delayOn": 14,
        "constInput": 12,
        "multiply": 8,
        "srFlipflop": 8,
        "latch": 2,
        "subtract": 2,
        "switch": 2,
        "rsFlipflop": 1,
        "statistics": 1
      }
    }
  ],
  "subflows": [
    {
      "id": "4890980",
      "name": "变频冷却塔风机标准控制",
      "inputs": 14,
      "outputs": 6,
      "node_count": 55,
      "instance_count": 2
    },
    {
      "id": "5228032",
      "name": "变频冷冻水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "node_count": 55,
      "instance_count": 3
    },
    {
      "id": "8940222",
      "name": "冷却塔蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "node_count": 73,
      "instance_count": 4
    },
    {
      "id": "11ae718",
      "name": "主机标准控制",
      "inputs": 13,
      "outputs": 7,
      "node_count": 60,
      "instance_count": 2
    },
    {
      "id": "78051ab",
      "name": "主机蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "node_count": 73,
      "instance_count": 4
    },
    {
      "id": "d972e4d",
      "name": "变频冷却水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "node_count": 55,
      "instance_count": 3
    },
    {
      "id": "576b998",
      "name": "设备运行统计",
      "inputs": 6,
      "outputs": 2,
      "node_count": 28,
      "instance_count": 1
    }
  ],
  "subflow_instances": [
    {
      "id": "af9aacb",
      "tab_id": "a1ee9b0",
      "subflow_id": "11ae718",
      "subflow_name": "主机标准控制",
      "inputs": 13,
      "outputs": 7,
      "x": 1100,
      "y": 360
    },
    {
      "id": "51bf367",
      "tab_id": "a1ee9b0",
      "subflow_id": "78051ab",
      "subflow_name": "主机蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 1110,
      "y": 980
    },
    {
      "id": "14cc160",
      "tab_id": "a1ee9b0",
      "subflow_id": "11ae718",
      "subflow_name": "主机标准控制",
      "inputs": 13,
      "outputs": 7,
      "x": 2840,
      "y": 360
    },
    {
      "id": "4e73b42",
      "tab_id": "a1ee9b0",
      "subflow_id": "78051ab",
      "subflow_name": "主机蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 2850,
      "y": 1000
    },
    {
      "id": "f4fdbe",
      "tab_id": "a1ee9b0",
      "subflow_id": "78051ab",
      "subflow_name": "主机蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 1110,
      "y": 1580
    },
    {
      "id": "8c72ccb",
      "tab_id": "a1ee9b0",
      "subflow_id": "78051ab",
      "subflow_name": "主机蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 2850,
      "y": 1600
    },
    {
      "id": "69ada11",
      "tab_id": "d18f95b",
      "subflow_id": "4890980",
      "subflow_name": "变频冷却塔风机标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 1030,
      "y": 360
    },
    {
      "id": "93c76e1",
      "tab_id": "d18f95b",
      "subflow_id": "4890980",
      "subflow_name": "变频冷却塔风机标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 2670,
      "y": 360
    },
    {
      "id": "c882d65",
      "tab_id": "d18f95b",
      "subflow_id": "8940222",
      "subflow_name": "冷却塔蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 1040,
      "y": 1000
    },
    {
      "id": "8646c5f",
      "tab_id": "d18f95b",
      "subflow_id": "8940222",
      "subflow_name": "冷却塔蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 2700,
      "y": 1000
    },
    {
      "id": "8454e6",
      "tab_id": "d18f95b",
      "subflow_id": "8940222",
      "subflow_name": "冷却塔蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 1040,
      "y": 1620
    },
    {
      "id": "9d55a2e",
      "tab_id": "d18f95b",
      "subflow_id": "8940222",
      "subflow_name": "冷却塔蝶阀标准控制",
      "inputs": 8,
      "outputs": 6,
      "x": 2700,
      "y": 1600
    },
    {
      "id": "f525c10",
      "tab_id": "c5072c7",
      "subflow_id": "5228032",
      "subflow_name": "变频冷冻水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 1140,
      "y": 380
    },
    {
      "id": "cc8f8c6",
      "tab_id": "c5072c7",
      "subflow_id": "5228032",
      "subflow_name": "变频冷冻水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 2780,
      "y": 380
    },
    {
      "id": "3b9a170",
      "tab_id": "c5072c7",
      "subflow_id": "d972e4d",
      "subflow_name": "变频冷却水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 1140,
      "y": 1060
    },
    {
      "id": "defb5b",
      "tab_id": "c5072c7",
      "subflow_id": "d972e4d",
      "subflow_name": "变频冷却水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 2780,
      "y": 1060
    },
    {
      "id": "30dcb89",
      "tab_id": "c5072c7",
      "subflow_id": "5228032",
      "subflow_name": "变频冷冻水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 4420,
      "y": 380
    },
    {
      "id": "40f2f49",
      "tab_id": "c5072c7",
      "subflow_id": "d972e4d",
      "subflow_name": "变频冷却水泵标准控制",
      "inputs": 14,
      "outputs": 6,
      "x": 4420,
      "y": 1060
    },
    {
      "id": "4ae960",
      "tab_id": "ef501f0",
      "subflow_id": "576b998",
      "subflow_name": "设备运行统计",
      "inputs": 6,
      "outputs": 2,
      "x": 1040,
      "y": 680
    }
  ],
  "quotes": [
    {
      "id": "cf729d6",
      "tab_id": "11ae718",
      "label_name": "[8ab6895:0] 主机控制模式",
      "source_id": "8ab6895",
      "source_port": 0,
      "display_name": "主机控制模式",
      "resolved": true,
      "x": 1390,
      "y": 520
    },
    {
      "id": "4f41bb2",
      "tab_id": "11ae718",
      "label_name": "[dbaa9a1:0] 主机运行模式",
      "source_id": "dbaa9a1",
      "source_port": 0,
      "display_name": "主机运行模式",
      "resolved": true,
      "x": 1210,
      "y": 360
    },
    {
      "id": "35147c",
      "tab_id": "11ae718",
      "label_name": "[5a4a58a:0] 主机启停手动/自动",
      "source_id": "5a4a58a",
      "source_port": 0,
      "display_name": "主机启停手动/自动",
      "resolved": true,
      "x": 1410,
      "y": 460
    },
    {
      "id": "8273674",
      "tab_id": "11ae718",
      "label_name": "[d2e64dc:0] 故障报警复位",
      "source_id": "d2e64dc",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 1270,
      "y": 280
    },
    {
      "id": "da6f427",
      "tab_id": "11ae718",
      "label_name": "[f49dce3:0] 主机启停手动控制命令",
      "source_id": "f49dce3",
      "source_port": 0,
      "display_name": "主机启停手动控制命令",
      "resolved": true,
      "x": 1360,
      "y": 720
    },
    {
      "id": "eec8536",
      "tab_id": "11ae718",
      "label_name": "[4c67ee8:0] 主机运行状态",
      "source_id": "4c67ee8",
      "source_port": 0,
      "display_name": "主机运行状态",
      "resolved": true,
      "x": 1370,
      "y": 100
    },
    {
      "id": "35d5965",
      "tab_id": "11ae718",
      "label_name": "[153845a:0] 主机故障状态",
      "source_id": "153845a",
      "source_port": 0,
      "display_name": "主机故障状态",
      "resolved": true,
      "x": 1270,
      "y": 240
    },
    {
      "id": "2420d39",
      "tab_id": "11ae718",
      "label_name": "[5a4a58a:0] 主机启停手动/自动",
      "source_id": "5a4a58a",
      "source_port": 0,
      "display_name": "主机启停手动/自动",
      "resolved": true,
      "x": 1370,
      "y": 600
    },
    {
      "id": "4fd4920",
      "tab_id": "11ae718",
      "label_name": "[3c64f80:0] 主机启停自动控制命令",
      "source_id": "3c64f80",
      "source_port": 0,
      "display_name": "主机启停自动控制命令",
      "resolved": true,
      "x": 1360,
      "y": 660
    },
    {
      "id": "a0c98ff",
      "tab_id": "11ae718",
      "label_name": "[831e039:0] 主机运行标志",
      "source_id": "831e039",
      "source_port": 0,
      "display_name": "主机运行标志",
      "resolved": true,
      "x": 1570,
      "y": 760
    },
    {
      "id": "312d592",
      "tab_id": "78051ab",
      "label_name": "[8856e51:0] 蝶阀手/自动切换",
      "source_id": "8856e51",
      "source_port": 0,
      "display_name": "蝶阀手/自动切换",
      "resolved": true,
      "x": 860,
      "y": 120
    },
    {
      "id": "f733ecf",
      "tab_id": "78051ab",
      "label_name": "[ec7661c:0] 故障报警复位",
      "source_id": "ec7661c",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 1070,
      "y": 1040
    },
    {
      "id": "7b5e308",
      "tab_id": "78051ab",
      "label_name": "[c6f07de:0] 蝶阀开故障",
      "source_id": "c6f07de",
      "source_port": 0,
      "display_name": "蝶阀开故障",
      "resolved": true,
      "x": 1060,
      "y": 100
    },
    {
      "id": "fd4c577",
      "tab_id": "78051ab",
      "label_name": "[652deec:0] 蝶阀最终控制命令",
      "source_id": "652deec",
      "source_port": 0,
      "display_name": "蝶阀最终控制命令",
      "resolved": true,
      "x": 850,
      "y": 280
    },
    {
      "id": "22448c5",
      "tab_id": "78051ab",
      "label_name": "[1675cc0:0] 蝶阀关到位",
      "source_id": "1675cc0",
      "source_port": 0,
      "display_name": "蝶阀关到位",
      "resolved": true,
      "x": 800,
      "y": 1140
    },
    {
      "id": "a073322",
      "tab_id": "78051ab",
      "label_name": "[24b9819:0] 蝶阀本地/远程切换",
      "source_id": "24b9819",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 820
    },
    {
      "id": "ebe4e37",
      "tab_id": "78051ab",
      "label_name": "[1270216:0] 蝶阀自动控制命令",
      "source_id": "1270216",
      "source_port": 0,
      "display_name": "蝶阀自动控制命令",
      "resolved": true,
      "x": 850,
      "y": 160
    },
    {
      "id": "45a1465",
      "tab_id": "78051ab",
      "label_name": "[e38a000:0] 蝶阀手动控制命令",
      "source_id": "e38a000",
      "source_port": 0,
      "display_name": "蝶阀手动控制命令",
      "resolved": true,
      "x": 850,
      "y": 200
    },
    {
      "id": "bc8d3ad",
      "tab_id": "78051ab",
      "label_name": "[652deec:0] 蝶阀最终控制命令",
      "source_id": "652deec",
      "source_port": 0,
      "display_name": "蝶阀最终控制命令",
      "resolved": true,
      "x": 850,
      "y": 560
    },
    {
      "id": "b13c22f",
      "tab_id": "78051ab",
      "label_name": "[83a0dbf:0] 蝶阀开到位",
      "source_id": "83a0dbf",
      "source_port": 0,
      "display_name": "蝶阀开到位",
      "resolved": true,
      "x": 880,
      "y": 440
    },
    {
      "id": "757b9d2",
      "tab_id": "78051ab",
      "label_name": "[24b9819:0] 蝶阀本地/远程切换",
      "source_id": "24b9819",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 320
    },
    {
      "id": "d7d0d62",
      "tab_id": "78051ab",
      "label_name": "[1675cc0:0] 蝶阀关到位",
      "source_id": "1675cc0",
      "source_port": 0,
      "display_name": "蝶阀关到位",
      "resolved": true,
      "x": 880,
      "y": 720
    },
    {
      "id": "4e852b5",
      "tab_id": "78051ab",
      "label_name": "[24b9819:0] 蝶阀本地/远程切换",
      "source_id": "24b9819",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 600
    },
    {
      "id": "39faea",
      "tab_id": "78051ab",
      "label_name": "[6718fa:0] 蝶阀关控制命令",
      "source_id": "6718fa",
      "source_port": 0,
      "display_name": "蝶阀关控制命令",
      "resolved": true,
      "x": 1040,
      "y": 480
    },
    {
      "id": "f8d841a",
      "tab_id": "78051ab",
      "label_name": "[ab8574e:0] 蝶阀开控制命令",
      "source_id": "ab8574e",
      "source_port": 0,
      "display_name": "蝶阀开控制命令",
      "resolved": true,
      "x": 1040,
      "y": 760
    },
    {
      "id": "857519",
      "tab_id": "78051ab",
      "label_name": "[8856e51:0] 蝶阀手/自动切换",
      "source_id": "8856e51",
      "source_port": 0,
      "display_name": "蝶阀手/自动切换",
      "resolved": true,
      "x": 1220,
      "y": 880
    },
    {
      "id": "c34e25d",
      "tab_id": "78051ab",
      "label_name": "[ab8574e:0] 蝶阀开控制命令",
      "source_id": "ab8574e",
      "source_port": 0,
      "display_name": "蝶阀开控制命令",
      "resolved": true,
      "x": 780,
      "y": 1000
    },
    {
      "id": "df5561c",
      "tab_id": "78051ab",
      "label_name": "[83a0dbf:0] 蝶阀开到位",
      "source_id": "83a0dbf",
      "source_port": 0,
      "display_name": "蝶阀开到位",
      "resolved": true,
      "x": 800,
      "y": 940
    },
    {
      "id": "401c814",
      "tab_id": "78051ab",
      "label_name": "[a134477:0] 蝶阀故障报警延时设定值",
      "source_id": "a134477",
      "source_port": 0,
      "display_name": "蝶阀故障报警延时设定值",
      "resolved": true,
      "x": 750,
      "y": 1040
    },
    {
      "id": "4899fa6",
      "tab_id": "78051ab",
      "label_name": "[6718fa:0] 蝶阀关控制命令",
      "source_id": "6718fa",
      "source_port": 0,
      "display_name": "蝶阀关控制命令",
      "resolved": true,
      "x": 780,
      "y": 1080
    },
    {
      "id": "c347019",
      "tab_id": "78051ab",
      "label_name": "[54cd044:0] 蝶阀关故障",
      "source_id": "54cd044",
      "source_port": 0,
      "display_name": "蝶阀关故障",
      "resolved": true,
      "x": 1240,
      "y": 100
    },
    {
      "id": "35ea113",
      "tab_id": "a1ee9b0",
      "label_name": "[413f932:0] 1号主机运行状态",
      "source_id": "413f932",
      "source_port": 0,
      "display_name": "1号主机运行状态",
      "resolved": true,
      "x": 840,
      "y": 120
    },
    {
      "id": "d38f04",
      "tab_id": "a1ee9b0",
      "label_name": "[c37d134:0] 1号主机运行模式",
      "source_id": "c37d134",
      "source_port": 0,
      "display_name": "1号主机运行模式",
      "resolved": true,
      "x": 840,
      "y": 160
    },
    {
      "id": "83b6bc8",
      "tab_id": "a1ee9b0",
      "label_name": "[956774a:0] 1号主机控制模式",
      "source_id": "956774a",
      "source_port": 0,
      "display_name": "1号主机控制模式",
      "resolved": true,
      "x": 840,
      "y": 200
    },
    {
      "id": "b41acd8",
      "tab_id": "a1ee9b0",
      "label_name": "[4754e93:0] 1号主机故障状态",
      "source_id": "4754e93",
      "source_port": 0,
      "display_name": "1号主机故障状态",
      "resolved": true,
      "x": 840,
      "y": 240
    },
    {
      "id": "477053f",
      "tab_id": "a1ee9b0",
      "label_name": "[61b8739:0] 1号主机启停手/自动切换",
      "source_id": "61b8739",
      "source_port": 0,
      "display_name": "1号主机启停手/自动切换",
      "resolved": true,
      "x": 810,
      "y": 280
    },
    {
      "id": "cb19c78",
      "tab_id": "a1ee9b0",
      "label_name": "[fbbffba:0] 1号主机启停自动控制命令",
      "source_id": "fbbffba",
      "source_port": 0,
      "display_name": "1号主机启停自动控制命令",
      "resolved": true,
      "x": 810,
      "y": 320
    },
    {
      "id": "c22753b",
      "tab_id": "a1ee9b0",
      "label_name": "[7c7b5ba:0] 1号主机启停手动控制命令",
      "source_id": "7c7b5ba",
      "source_port": 0,
      "display_name": "1号主机启停手动控制命令",
      "resolved": true,
      "x": 810,
      "y": 360
    },
    {
      "id": "ad2886c",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 840,
      "y": 600
    },
    {
      "id": "f3e6d30",
      "tab_id": "a1ee9b0",
      "label_name": "[1051095:0] 主机目标温度设定手/自动切换",
      "source_id": "1051095",
      "source_port": 0,
      "display_name": "主机目标温度设定手/自动切换",
      "resolved": true,
      "x": 800,
      "y": 400
    },
    {
      "id": "134dfa3",
      "tab_id": "a1ee9b0",
      "label_name": "[9284d09:0] 主机目标温度手动设定值",
      "source_id": "9284d09",
      "source_port": 0,
      "display_name": "主机目标温度手动设定值",
      "resolved": true,
      "x": 810,
      "y": 480
    },
    {
      "id": "681831c",
      "tab_id": "a1ee9b0",
      "label_name": "[d7a901e:0] 主机目标温度自动设定值",
      "source_id": "d7a901e",
      "source_port": 0,
      "display_name": "主机目标温度自动设定值",
      "resolved": true,
      "x": 810,
      "y": 440
    },
    {
      "id": "c8e2ee7",
      "tab_id": "a1ee9b0",
      "label_name": "[1df044f:0] 主机目标温度上限设定值",
      "source_id": "1df044f",
      "source_port": 0,
      "display_name": "主机目标温度上限设定值",
      "resolved": true,
      "x": 810,
      "y": 520
    },
    {
      "id": "b9d15fd",
      "tab_id": "a1ee9b0",
      "label_name": "[de75ae3:0] 主机目标温度下限设定值",
      "source_id": "de75ae3",
      "source_port": 0,
      "display_name": "主机目标温度下限设定值",
      "resolved": true,
      "x": 810,
      "y": 560
    },
    {
      "id": "fb2a741",
      "tab_id": "11ae718",
      "label_name": "[6e84a26:0] 主机目标温度设定手动/自动",
      "source_id": "6e84a26",
      "source_port": 0,
      "display_name": "主机目标温度设定手动/自动",
      "resolved": true,
      "x": 1340,
      "y": 860
    },
    {
      "id": "ade7ec1",
      "tab_id": "11ae718",
      "label_name": "[c8cecbb:0] 主机目标温度自动设定值",
      "source_id": "c8cecbb",
      "source_port": 0,
      "display_name": "主机目标温度自动设定值",
      "resolved": true,
      "x": 1350,
      "y": 920
    },
    {
      "id": "c63eda3",
      "tab_id": "11ae718",
      "label_name": "[150c7a8:0] 主机目标温度手动设定值",
      "source_id": "150c7a8",
      "source_port": 0,
      "display_name": "主机目标温度手动设定值",
      "resolved": true,
      "x": 1350,
      "y": 980
    },
    {
      "id": "80ca843",
      "tab_id": "11ae718",
      "label_name": "[f8cc375:0] 主机目标温度上限设定值",
      "source_id": "f8cc375",
      "source_port": 0,
      "display_name": "主机目标温度上限设定值",
      "resolved": true,
      "x": 1530,
      "y": 1020
    },
    {
      "id": "70709b7",
      "tab_id": "11ae718",
      "label_name": "[7dd89c3:0] 主机目标温度下限设定值",
      "source_id": "7dd89c3",
      "source_port": 0,
      "display_name": "主机目标温度下限设定值",
      "resolved": true,
      "x": 1670,
      "y": 1060
    },
    {
      "id": "e63e7ad",
      "tab_id": "a1ee9b0",
      "label_name": "[be53946:0] 2号主机运行状态",
      "source_id": "be53946",
      "source_port": 0,
      "display_name": "2号主机运行状态",
      "resolved": true,
      "x": 2580,
      "y": 120
    },
    {
      "id": "c688577",
      "tab_id": "a1ee9b0",
      "label_name": "[1846d47:0] 2号主机运行模式",
      "source_id": "1846d47",
      "source_port": 0,
      "display_name": "2号主机运行模式",
      "resolved": true,
      "x": 2580,
      "y": 160
    },
    {
      "id": "7478e5c",
      "tab_id": "a1ee9b0",
      "label_name": "[fead13:0] 2号主机控制模式",
      "source_id": "fead13",
      "source_port": 0,
      "display_name": "2号主机控制模式",
      "resolved": true,
      "x": 2580,
      "y": 200
    },
    {
      "id": "7e7c46b",
      "tab_id": "a1ee9b0",
      "label_name": "[5e4e4fa:0] 2号主机故障状态",
      "source_id": "5e4e4fa",
      "source_port": 0,
      "display_name": "2号主机故障状态",
      "resolved": true,
      "x": 2580,
      "y": 240
    },
    {
      "id": "24f8dd7",
      "tab_id": "a1ee9b0",
      "label_name": "[d846d08:0] 2号主机启停手/自动切换",
      "source_id": "d846d08",
      "source_port": 0,
      "display_name": "2号主机启停手/自动切换",
      "resolved": true,
      "x": 2550,
      "y": 280
    },
    {
      "id": "6ef7218",
      "tab_id": "a1ee9b0",
      "label_name": "[b2b9bb0:0] 2号主机启停自动控制命令",
      "source_id": "b2b9bb0",
      "source_port": 0,
      "display_name": "2号主机启停自动控制命令",
      "resolved": true,
      "x": 2550,
      "y": 320
    },
    {
      "id": "599e5f4",
      "tab_id": "a1ee9b0",
      "label_name": "[be1eadf:0] 2号主机启停手动控制命令",
      "source_id": "be1eadf",
      "source_port": 0,
      "display_name": "2号主机启停手动控制命令",
      "resolved": true,
      "x": 2550,
      "y": 360
    },
    {
      "id": "fdcd5e7",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2580,
      "y": 600
    },
    {
      "id": "56fcc1d",
      "tab_id": "a1ee9b0",
      "label_name": "[1051095:0] 主机目标温度设定手/自动切换",
      "source_id": "1051095",
      "source_port": 0,
      "display_name": "主机目标温度设定手/自动切换",
      "resolved": true,
      "x": 2540,
      "y": 400
    },
    {
      "id": "add02e7",
      "tab_id": "a1ee9b0",
      "label_name": "[9284d09:0] 主机目标温度手动设定值",
      "source_id": "9284d09",
      "source_port": 0,
      "display_name": "主机目标温度手动设定值",
      "resolved": true,
      "x": 2550,
      "y": 480
    },
    {
      "id": "4bbf3ba",
      "tab_id": "a1ee9b0",
      "label_name": "[d7a901e:0] 主机目标温度自动设定值",
      "source_id": "d7a901e",
      "source_port": 0,
      "display_name": "主机目标温度自动设定值",
      "resolved": true,
      "x": 2550,
      "y": 440
    },
    {
      "id": "89b1e9f",
      "tab_id": "a1ee9b0",
      "label_name": "[1df044f:0] 主机目标温度上限设定值",
      "source_id": "1df044f",
      "source_port": 0,
      "display_name": "主机目标温度上限设定值",
      "resolved": true,
      "x": 2550,
      "y": 520
    },
    {
      "id": "c516f0d",
      "tab_id": "a1ee9b0",
      "label_name": "[de75ae3:0] 主机目标温度下限设定值",
      "source_id": "de75ae3",
      "source_port": 0,
      "display_name": "主机目标温度下限设定值",
      "resolved": true,
      "x": 2550,
      "y": 560
    },
    {
      "id": "4bc2a6c",
      "tab_id": "a1ee9b0",
      "label_name": "[ce275cb:0] 1号冷冻蝶阀本地/远程",
      "source_id": "ce275cb",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀本地/远程",
      "resolved": true,
      "x": 820,
      "y": 760
    },
    {
      "id": "7af575d",
      "tab_id": "a1ee9b0",
      "label_name": "[98dd60c:0] 1号冷冻蝶阀开关手/自动切换",
      "source_id": "98dd60c",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开关手/自动切换",
      "resolved": true,
      "x": 800,
      "y": 820
    },
    {
      "id": "2f6f715",
      "tab_id": "a1ee9b0",
      "label_name": "[e677113:0] 1号冷冻蝶阀开关自动控制命令",
      "source_id": "e677113",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开关自动控制命令",
      "resolved": true,
      "x": 800,
      "y": 880
    },
    {
      "id": "bf4e20e",
      "tab_id": "a1ee9b0",
      "label_name": "[1961061:0] 1号冷冻蝶阀开关手动控制命令",
      "source_id": "1961061",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开关手动控制命令",
      "resolved": true,
      "x": 800,
      "y": 940
    },
    {
      "id": "70c604d",
      "tab_id": "a1ee9b0",
      "label_name": "[669ef46:0] 1号冷冻蝶阀开到位",
      "source_id": "669ef46",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开到位",
      "resolved": true,
      "x": 830,
      "y": 1000
    },
    {
      "id": "44419c3",
      "tab_id": "a1ee9b0",
      "label_name": "[63e079c:0] 1号冷冻蝶阀关到位",
      "source_id": "63e079c",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀关到位",
      "resolved": true,
      "x": 830,
      "y": 1060
    },
    {
      "id": "101a0b6",
      "tab_id": "a1ee9b0",
      "label_name": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
      "source_id": "4c441bd",
      "source_port": 0,
      "display_name": "主机蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 790,
      "y": 1120
    },
    {
      "id": "8e2bd2c",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 840,
      "y": 1180
    },
    {
      "id": "e39ac5c",
      "tab_id": "a1ee9b0",
      "label_name": "[2059984:0] 2号冷冻蝶阀本地/远程",
      "source_id": "2059984",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀本地/远程",
      "resolved": true,
      "x": 2560,
      "y": 780
    },
    {
      "id": "4d2496d",
      "tab_id": "a1ee9b0",
      "label_name": "[fc98845:0] 2号冷冻蝶阀开关手/自动切换",
      "source_id": "fc98845",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开关手/自动切换",
      "resolved": true,
      "x": 2540,
      "y": 840
    },
    {
      "id": "da33bdf",
      "tab_id": "a1ee9b0",
      "label_name": "[17747f:0] 2号冷冻蝶阀开关自动控制命令",
      "source_id": "17747f",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开关自动控制命令",
      "resolved": true,
      "x": 2540,
      "y": 900
    },
    {
      "id": "f381fdd",
      "tab_id": "a1ee9b0",
      "label_name": "[c458565:0] 2号冷冻蝶阀开关手动控制命令",
      "source_id": "c458565",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开关手动控制命令",
      "resolved": true,
      "x": 2540,
      "y": 960
    },
    {
      "id": "1f14418",
      "tab_id": "a1ee9b0",
      "label_name": "[24efd2c:0] 2号冷冻蝶阀开到位",
      "source_id": "24efd2c",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 1020
    },
    {
      "id": "2b5c80a",
      "tab_id": "a1ee9b0",
      "label_name": "[fd70e68:0] 2号冷冻蝶阀关到位",
      "source_id": "fd70e68",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 1080
    },
    {
      "id": "691a03d",
      "tab_id": "a1ee9b0",
      "label_name": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
      "source_id": "4c441bd",
      "source_port": 0,
      "display_name": "主机蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 2530,
      "y": 1140
    },
    {
      "id": "cc018c2",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2580,
      "y": 1200
    },
    {
      "id": "719d264",
      "tab_id": "a1ee9b0",
      "label_name": "[acfd9c0:0] 1号冷却蝶阀本地/远程",
      "source_id": "acfd9c0",
      "source_port": 0,
      "display_name": "1号冷却蝶阀本地/远程",
      "resolved": true,
      "x": 820,
      "y": 1360
    },
    {
      "id": "633f815",
      "tab_id": "a1ee9b0",
      "label_name": "[40c7c3d:0] 1号冷却蝶阀开关手/自动切换",
      "source_id": "40c7c3d",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开关手/自动切换",
      "resolved": true,
      "x": 800,
      "y": 1420
    },
    {
      "id": "e0eba2f",
      "tab_id": "a1ee9b0",
      "label_name": "[63c8efc:0] 1号冷却蝶阀开关自动控制命令",
      "source_id": "63c8efc",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开关自动控制命令",
      "resolved": true,
      "x": 800,
      "y": 1480
    },
    {
      "id": "511fe4c",
      "tab_id": "a1ee9b0",
      "label_name": "[9e45071:0] 1号冷却蝶阀开关手动控制命令",
      "source_id": "9e45071",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开关手动控制命令",
      "resolved": true,
      "x": 800,
      "y": 1540
    },
    {
      "id": "1ab1be7",
      "tab_id": "a1ee9b0",
      "label_name": "[dd94bdc:0] 1号冷却蝶阀开到位",
      "source_id": "dd94bdc",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开到位",
      "resolved": true,
      "x": 830,
      "y": 1600
    },
    {
      "id": "16fe1fd",
      "tab_id": "a1ee9b0",
      "label_name": "[5009e6d:0] 1号冷却蝶阀关到位",
      "source_id": "5009e6d",
      "source_port": 0,
      "display_name": "1号冷却蝶阀关到位",
      "resolved": true,
      "x": 830,
      "y": 1660
    },
    {
      "id": "d8ae72b",
      "tab_id": "a1ee9b0",
      "label_name": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
      "source_id": "4c441bd",
      "source_port": 0,
      "display_name": "主机蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 790,
      "y": 1720
    },
    {
      "id": "65e17a7",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 840,
      "y": 1780
    },
    {
      "id": "b929850",
      "tab_id": "a1ee9b0",
      "label_name": "[bff415f:0] 2号冷却蝶阀本地/远程",
      "source_id": "bff415f",
      "source_port": 0,
      "display_name": "2号冷却蝶阀本地/远程",
      "resolved": true,
      "x": 2560,
      "y": 1380
    },
    {
      "id": "5415f3c",
      "tab_id": "a1ee9b0",
      "label_name": "[8648539:0] 2号冷却蝶阀开关手/自动切换",
      "source_id": "8648539",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开关手/自动切换",
      "resolved": true,
      "x": 2540,
      "y": 1440
    },
    {
      "id": "f5f6dce",
      "tab_id": "a1ee9b0",
      "label_name": "[b444db4:0] 2号冷却蝶阀开关自动控制命令",
      "source_id": "b444db4",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开关自动控制命令",
      "resolved": true,
      "x": 2540,
      "y": 1500
    },
    {
      "id": "d0f0fdf",
      "tab_id": "a1ee9b0",
      "label_name": "[17dde82:0] 2号冷却蝶阀开关手动控制命令",
      "source_id": "17dde82",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开关手动控制命令",
      "resolved": true,
      "x": 2540,
      "y": 1560
    },
    {
      "id": "56e7d60",
      "tab_id": "a1ee9b0",
      "label_name": "[e445e89:0] 2号冷却蝶阀开到位",
      "source_id": "e445e89",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 1620
    },
    {
      "id": "4359faa",
      "tab_id": "a1ee9b0",
      "label_name": "[723ed16:0] 2号冷却蝶阀关到位",
      "source_id": "723ed16",
      "source_port": 0,
      "display_name": "2号冷却蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 1680
    },
    {
      "id": "17c3092",
      "tab_id": "a1ee9b0",
      "label_name": "[4c441bd:0] 主机蝶阀动作故障报警延时设定值",
      "source_id": "4c441bd",
      "source_port": 0,
      "display_name": "主机蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 2530,
      "y": 1740
    },
    {
      "id": "936942a",
      "tab_id": "a1ee9b0",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2580,
      "y": 1800
    },
    {
      "id": "d29060c",
      "tab_id": "4890980",
      "label_name": "[1b890d9:0] 冷却塔风机启停手动控制命令",
      "source_id": "1b890d9",
      "source_port": 0,
      "display_name": "冷却塔风机启停手动控制命令",
      "resolved": true,
      "x": 830,
      "y": 220
    },
    {
      "id": "1d23df2",
      "tab_id": "4890980",
      "label_name": "[1c80166:0] 冷却塔风机启停最终控制命令",
      "source_id": "1c80166",
      "source_port": 0,
      "display_name": "冷却塔风机启停最终控制命令",
      "resolved": true,
      "x": 820,
      "y": 420
    },
    {
      "id": "5ca448a",
      "tab_id": "4890980",
      "label_name": "[83c461:0] 冷却塔风机运行状态",
      "source_id": "83c461",
      "source_port": 0,
      "display_name": "冷却塔风机运行状态",
      "resolved": true,
      "x": 860,
      "y": 360
    },
    {
      "id": "4023507",
      "tab_id": "4890980",
      "label_name": "[80c4297:0] 冷却塔风机启停控制手/自动切换",
      "source_id": "80c4297",
      "source_port": 0,
      "display_name": "冷却塔风机启停控制手/自动切换",
      "resolved": true,
      "x": 820,
      "y": 100
    },
    {
      "id": "52ebfd4",
      "tab_id": "4890980",
      "label_name": "[a245aa1:0] 冷却塔风机启停自动控制命令",
      "source_id": "a245aa1",
      "source_port": 0,
      "display_name": "冷却塔风机启停自动控制命令",
      "resolved": true,
      "x": 830,
      "y": 160
    },
    {
      "id": "d29f922",
      "tab_id": "4890980",
      "label_name": "[a6c1303:0] 冷却塔风机故障状态",
      "source_id": "a6c1303",
      "source_port": 0,
      "display_name": "冷却塔风机故障状态",
      "resolved": true,
      "x": 860,
      "y": 300
    },
    {
      "id": "ceb9277",
      "tab_id": "4890980",
      "label_name": "[6d0eac2:0] 故障报警复位",
      "source_id": "6d0eac2",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 860,
      "y": 520
    },
    {
      "id": "b3df316",
      "tab_id": "4890980",
      "label_name": "[83c461:0] 冷却塔风机运行状态",
      "source_id": "83c461",
      "source_port": 0,
      "display_name": "冷却塔风机运行状态",
      "resolved": true,
      "x": 860,
      "y": 580
    },
    {
      "id": "692d180",
      "tab_id": "4890980",
      "label_name": "[459351a:0] 冷却塔风机频率手/自动切换",
      "source_id": "459351a",
      "source_port": 0,
      "display_name": "冷却塔风机频率手/自动切换",
      "resolved": true,
      "x": 840,
      "y": 640
    },
    {
      "id": "2f5f257",
      "tab_id": "4890980",
      "label_name": "[839b3ec:0] 冷却塔风机频率自动控制命令",
      "source_id": "839b3ec",
      "source_port": 0,
      "display_name": "冷却塔风机频率自动控制命令",
      "resolved": true,
      "x": 830,
      "y": 700
    },
    {
      "id": "7116d58",
      "tab_id": "4890980",
      "label_name": "[803aada:0] 冷却塔风机频率手动控制命令",
      "source_id": "803aada",
      "source_port": 0,
      "display_name": "冷却塔风机频率手动控制命令",
      "resolved": true,
      "x": 830,
      "y": 760
    },
    {
      "id": "b7c7e0e",
      "tab_id": "4890980",
      "label_name": "[ee502d7:0] 冷却塔风机开启故障延时设定值",
      "source_id": "ee502d7",
      "source_port": 0,
      "display_name": "冷却塔风机开启故障延时设定值",
      "resolved": true,
      "x": 820,
      "y": 460
    },
    {
      "id": "336b176",
      "tab_id": "4890980",
      "label_name": "[80c4297:0] 冷却塔风机启停控制手/自动切换",
      "source_id": "80c4297",
      "source_port": 0,
      "display_name": "冷却塔风机启停控制手/自动切换",
      "resolved": true,
      "x": 1250,
      "y": 960
    },
    {
      "id": "99aec52",
      "tab_id": "4890980",
      "label_name": "[83c461:0] 冷却塔风机运行状态",
      "source_id": "83c461",
      "source_port": 0,
      "display_name": "冷却塔风机运行状态",
      "resolved": true,
      "x": 1430,
      "y": 1000
    },
    {
      "id": "d13426",
      "tab_id": "4890980",
      "label_name": "[3cb7c95:0] 冷却塔风机本地/远程",
      "source_id": "3cb7c95",
      "source_port": 0,
      "display_name": "冷却塔风机本地/远程",
      "resolved": true,
      "x": 860,
      "y": 40
    },
    {
      "id": "acfe5f4",
      "tab_id": "4890980",
      "label_name": "[3cb7c95:0] 冷却塔风机本地/远程",
      "source_id": "3cb7c95",
      "source_port": 0,
      "display_name": "冷却塔风机本地/远程",
      "resolved": true,
      "x": 1430,
      "y": 920
    },
    {
      "id": "d14701f",
      "tab_id": "4890980",
      "label_name": "[c4bc84a:0] 冷却塔风机频率上限设定值",
      "source_id": "c4bc84a",
      "source_port": 0,
      "display_name": "冷却塔风机频率上限设定值",
      "resolved": true,
      "x": 1010,
      "y": 800
    },
    {
      "id": "8f996c9",
      "tab_id": "4890980",
      "label_name": "[5556ba:0] 冷却塔风机频率下限设定值",
      "source_id": "5556ba",
      "source_port": 0,
      "display_name": "冷却塔风机频率下限设定值",
      "resolved": true,
      "x": 1190,
      "y": 840
    },
    {
      "id": "faafd5c",
      "tab_id": "d18f95b",
      "label_name": "[3161dbe:0] 1号冷却塔风机本地/远程",
      "source_id": "3161dbe",
      "source_port": 0,
      "display_name": "1号冷却塔风机本地/远程",
      "resolved": true,
      "x": 750,
      "y": 100
    },
    {
      "id": "50661aa",
      "tab_id": "d18f95b",
      "label_name": "[cf1bd0e:0] 1号冷却塔风机运行状态",
      "source_id": "cf1bd0e",
      "source_port": 0,
      "display_name": "1号冷却塔风机运行状态",
      "resolved": true,
      "x": 760,
      "y": 140
    },
    {
      "id": "e206ffa",
      "tab_id": "d18f95b",
      "label_name": "[9ce89d0:0] 1号冷却塔风机故障状态",
      "source_id": "9ce89d0",
      "source_port": 0,
      "display_name": "1号冷却塔风机故障状态",
      "resolved": true,
      "x": 760,
      "y": 180
    },
    {
      "id": "abb9974",
      "tab_id": "d18f95b",
      "label_name": "[965c39f:0] 1号冷却塔风机启停手/自动切换",
      "source_id": "965c39f",
      "source_port": 0,
      "display_name": "1号冷却塔风机启停手/自动切换",
      "resolved": true,
      "x": 730,
      "y": 220
    },
    {
      "id": "bf9c650",
      "tab_id": "d18f95b",
      "label_name": "[98495f6:0] 1号冷却塔风机启停自动控制命令",
      "source_id": "98495f6",
      "source_port": 0,
      "display_name": "1号冷却塔风机启停自动控制命令",
      "resolved": true,
      "x": 730,
      "y": 260
    },
    {
      "id": "6d87440",
      "tab_id": "d18f95b",
      "label_name": "[593b0cb:0] 1号冷却塔风机启停手动控制命令",
      "source_id": "593b0cb",
      "source_port": 0,
      "display_name": "1号冷却塔风机启停手动控制命令",
      "resolved": true,
      "x": 730,
      "y": 300
    },
    {
      "id": "b457f3e",
      "tab_id": "d18f95b",
      "label_name": "[3d2993e:0] 1号冷却塔风机启停最终控制命令",
      "source_id": "3d2993e",
      "source_port": 0,
      "display_name": "1号冷却塔风机启停最终控制命令",
      "resolved": true,
      "x": 730,
      "y": 340
    },
    {
      "id": "16c05eb",
      "tab_id": "d18f95b",
      "label_name": "[82fbb4f:0] 1号冷却塔风机频率手/自动切换",
      "source_id": "82fbb4f",
      "source_port": 0,
      "display_name": "1号冷却塔风机频率手/自动切换",
      "resolved": true,
      "x": 730,
      "y": 380
    },
    {
      "id": "5b4f0d0",
      "tab_id": "d18f95b",
      "label_name": "[4c8d74:0] 1号冷却塔风机频率自动控制命令",
      "source_id": "4c8d74",
      "source_port": 0,
      "display_name": "1号冷却塔风机频率自动控制命令",
      "resolved": true,
      "x": 730,
      "y": 420
    },
    {
      "id": "5607515",
      "tab_id": "d18f95b",
      "label_name": "[6d4e137:0] 1号冷却塔风机频率手动控制命令",
      "source_id": "6d4e137",
      "source_port": 0,
      "display_name": "1号冷却塔风机频率手动控制命令",
      "resolved": true,
      "x": 730,
      "y": 460
    },
    {
      "id": "bac75db",
      "tab_id": "d18f95b",
      "label_name": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
      "source_id": "e3f1e8a",
      "source_port": 0,
      "display_name": "冷却塔风机频率上限设定值",
      "resolved": true,
      "x": 750,
      "y": 500
    },
    {
      "id": "5841604",
      "tab_id": "d18f95b",
      "label_name": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
      "source_id": "c2bc0a2",
      "source_port": 0,
      "display_name": "冷却塔风机频率下限设定值",
      "resolved": true,
      "x": 750,
      "y": 540
    },
    {
      "id": "1019010",
      "tab_id": "d18f95b",
      "label_name": "[d99b89:0] 冷却塔风机开启故障报警延时设定值",
      "source_id": "d99b89",
      "source_port": 0,
      "display_name": "冷却塔风机开启故障报警延时设定值",
      "resolved": true,
      "x": 720,
      "y": 580
    },
    {
      "id": "f6648e8",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 780,
      "y": 620
    },
    {
      "id": "626a2b0",
      "tab_id": "d18f95b",
      "label_name": "[718bde2:0] 2号冷却塔风机本地/远程",
      "source_id": "718bde2",
      "source_port": 0,
      "display_name": "2号冷却塔风机本地/远程",
      "resolved": true,
      "x": 2390,
      "y": 100
    },
    {
      "id": "c0eb697",
      "tab_id": "d18f95b",
      "label_name": "[d0997b6:0] 2号冷却塔风机运行状态",
      "source_id": "d0997b6",
      "source_port": 0,
      "display_name": "2号冷却塔风机运行状态",
      "resolved": true,
      "x": 2400,
      "y": 140
    },
    {
      "id": "4b2fd6e",
      "tab_id": "d18f95b",
      "label_name": "[274e9f1:0] 2号冷却塔风机故障状态",
      "source_id": "274e9f1",
      "source_port": 0,
      "display_name": "2号冷却塔风机故障状态",
      "resolved": true,
      "x": 2400,
      "y": 180
    },
    {
      "id": "f1eb4e0",
      "tab_id": "d18f95b",
      "label_name": "[b494f8b:0] 2号冷却塔风机启停手/自动切换",
      "source_id": "b494f8b",
      "source_port": 0,
      "display_name": "2号冷却塔风机启停手/自动切换",
      "resolved": true,
      "x": 2370,
      "y": 220
    },
    {
      "id": "c6408e0",
      "tab_id": "d18f95b",
      "label_name": "[53dca98:0] 2号冷却塔风机启停自动控制命令",
      "source_id": "53dca98",
      "source_port": 0,
      "display_name": "2号冷却塔风机启停自动控制命令",
      "resolved": true,
      "x": 2370,
      "y": 260
    },
    {
      "id": "537e07e",
      "tab_id": "d18f95b",
      "label_name": "[16f3aba:0] 2号冷却塔风机启停手动控制命令",
      "source_id": "16f3aba",
      "source_port": 0,
      "display_name": "2号冷却塔风机启停手动控制命令",
      "resolved": true,
      "x": 2370,
      "y": 300
    },
    {
      "id": "37bd7e6",
      "tab_id": "d18f95b",
      "label_name": "[df0653a:0] 2号冷却塔风机启停最终控制命令",
      "source_id": "df0653a",
      "source_port": 0,
      "display_name": "2号冷却塔风机启停最终控制命令",
      "resolved": true,
      "x": 2370,
      "y": 340
    },
    {
      "id": "53007d8",
      "tab_id": "d18f95b",
      "label_name": "[5402fc4:0] 2号冷却塔风机频率手/自动切换",
      "source_id": "5402fc4",
      "source_port": 0,
      "display_name": "2号冷却塔风机频率手/自动切换",
      "resolved": true,
      "x": 2370,
      "y": 380
    },
    {
      "id": "5183af8",
      "tab_id": "d18f95b",
      "label_name": "[32d345f:0] 2号冷却塔风机频率自动控制命令",
      "source_id": "32d345f",
      "source_port": 0,
      "display_name": "2号冷却塔风机频率自动控制命令",
      "resolved": true,
      "x": 2370,
      "y": 420
    },
    {
      "id": "20fd216",
      "tab_id": "d18f95b",
      "label_name": "[1aad261:0] 2号冷却塔风机频率手动控制命令",
      "source_id": "1aad261",
      "source_port": 0,
      "display_name": "2号冷却塔风机频率手动控制命令",
      "resolved": true,
      "x": 2370,
      "y": 460
    },
    {
      "id": "e98cdc4",
      "tab_id": "d18f95b",
      "label_name": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
      "source_id": "e3f1e8a",
      "source_port": 0,
      "display_name": "冷却塔风机频率上限设定值",
      "resolved": true,
      "x": 2390,
      "y": 500
    },
    {
      "id": "a8ce2a",
      "tab_id": "d18f95b",
      "label_name": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
      "source_id": "c2bc0a2",
      "source_port": 0,
      "display_name": "冷却塔风机频率下限设定值",
      "resolved": true,
      "x": 2390,
      "y": 540
    },
    {
      "id": "fdc5514",
      "tab_id": "d18f95b",
      "label_name": "[d99b89:0] 冷却塔风机开启故障报警延时设定值",
      "source_id": "d99b89",
      "source_port": 0,
      "display_name": "冷却塔风机开启故障报警延时设定值",
      "resolved": true,
      "x": 2360,
      "y": 580
    },
    {
      "id": "865cd1f",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2420,
      "y": 620
    },
    {
      "id": "6fd8461",
      "tab_id": "d18f95b",
      "label_name": "[6e1b434:0] 1号冷却塔进口蝶阀本地/远程",
      "source_id": "6e1b434",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀本地/远程",
      "resolved": true,
      "x": 760,
      "y": 800
    },
    {
      "id": "def176b",
      "tab_id": "d18f95b",
      "label_name": "[e0bb94:0] 1号冷却塔进口蝶阀开关手/自动切换",
      "source_id": "e0bb94",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开关手/自动切换",
      "resolved": true,
      "x": 740,
      "y": 860
    },
    {
      "id": "da1d4be",
      "tab_id": "d18f95b",
      "label_name": "[e74142a:0] 1号冷却塔进口蝶阀开关自动控制命令",
      "source_id": "e74142a",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开关自动控制命令",
      "resolved": true,
      "x": 730,
      "y": 920
    },
    {
      "id": "d8fcc6c",
      "tab_id": "d18f95b",
      "label_name": "[d3fae69:0] 1号冷却塔进口蝶阀开关手动控制命令",
      "source_id": "d3fae69",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开关手动控制命令",
      "resolved": true,
      "x": 730,
      "y": 980
    },
    {
      "id": "1715054",
      "tab_id": "d18f95b",
      "label_name": "[d06a968:0] 1号冷却塔进口蝶阀开到位",
      "source_id": "d06a968",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开到位",
      "resolved": true,
      "x": 770,
      "y": 1040
    },
    {
      "id": "c361af2",
      "tab_id": "d18f95b",
      "label_name": "[47fa4f:0] 1号冷却塔进口蝶阀关到位",
      "source_id": "47fa4f",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀关到位",
      "resolved": true,
      "x": 770,
      "y": 1100
    },
    {
      "id": "3de040e",
      "tab_id": "d18f95b",
      "label_name": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
      "source_id": "737a270",
      "source_port": 0,
      "display_name": "冷却塔蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 740,
      "y": 1160
    },
    {
      "id": "1fef7ee",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 800,
      "y": 1220
    },
    {
      "id": "db3c0f8",
      "tab_id": "8940222",
      "label_name": "[6683b51:0] 蝶阀手/自动切换",
      "source_id": "6683b51",
      "source_port": 0,
      "display_name": "蝶阀手/自动切换",
      "resolved": true,
      "x": 860,
      "y": 120
    },
    {
      "id": "1fce142",
      "tab_id": "8940222",
      "label_name": "[3e8fd98:0] 故障报警复位",
      "source_id": "3e8fd98",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 1070,
      "y": 1040
    },
    {
      "id": "428dbc4",
      "tab_id": "8940222",
      "label_name": "[37bb975:0] 蝶阀开故障",
      "source_id": "37bb975",
      "source_port": 0,
      "display_name": "蝶阀开故障",
      "resolved": true,
      "x": 1060,
      "y": 100
    },
    {
      "id": "4d20aaa",
      "tab_id": "8940222",
      "label_name": "[c948e9b:0] 蝶阀最终控制命令",
      "source_id": "c948e9b",
      "source_port": 0,
      "display_name": "蝶阀最终控制命令",
      "resolved": true,
      "x": 850,
      "y": 280
    },
    {
      "id": "144f0e9",
      "tab_id": "8940222",
      "label_name": "[d04a549:0] 蝶阀关到位",
      "source_id": "d04a549",
      "source_port": 0,
      "display_name": "蝶阀关到位",
      "resolved": true,
      "x": 800,
      "y": 1140
    },
    {
      "id": "4269180",
      "tab_id": "8940222",
      "label_name": "[ef67e30:0] 蝶阀本地/远程切换",
      "source_id": "ef67e30",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 820
    },
    {
      "id": "de662d3",
      "tab_id": "8940222",
      "label_name": "[57f5e2d:0] 蝶阀自动控制命令",
      "source_id": "57f5e2d",
      "source_port": 0,
      "display_name": "蝶阀自动控制命令",
      "resolved": true,
      "x": 850,
      "y": 160
    },
    {
      "id": "eb01b4e",
      "tab_id": "8940222",
      "label_name": "[8c59809:0] 蝶阀手动控制命令",
      "source_id": "8c59809",
      "source_port": 0,
      "display_name": "蝶阀手动控制命令",
      "resolved": true,
      "x": 850,
      "y": 200
    },
    {
      "id": "f8ee7f2",
      "tab_id": "8940222",
      "label_name": "[c948e9b:0] 蝶阀最终控制命令",
      "source_id": "c948e9b",
      "source_port": 0,
      "display_name": "蝶阀最终控制命令",
      "resolved": true,
      "x": 850,
      "y": 560
    },
    {
      "id": "e243ddb",
      "tab_id": "8940222",
      "label_name": "[9c7295a:0] 蝶阀开到位",
      "source_id": "9c7295a",
      "source_port": 0,
      "display_name": "蝶阀开到位",
      "resolved": true,
      "x": 880,
      "y": 440
    },
    {
      "id": "69299ac",
      "tab_id": "8940222",
      "label_name": "[ef67e30:0] 蝶阀本地/远程切换",
      "source_id": "ef67e30",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 320
    },
    {
      "id": "4f59247",
      "tab_id": "8940222",
      "label_name": "[d04a549:0] 蝶阀关到位",
      "source_id": "d04a549",
      "source_port": 0,
      "display_name": "蝶阀关到位",
      "resolved": true,
      "x": 880,
      "y": 720
    },
    {
      "id": "fad1453",
      "tab_id": "8940222",
      "label_name": "[ef67e30:0] 蝶阀本地/远程切换",
      "source_id": "ef67e30",
      "source_port": 0,
      "display_name": "蝶阀本地/远程切换",
      "resolved": true,
      "x": 1350,
      "y": 600
    },
    {
      "id": "7b6d871",
      "tab_id": "8940222",
      "label_name": "[93a4e74:0] 蝶阀关控制命令",
      "source_id": "93a4e74",
      "source_port": 0,
      "display_name": "蝶阀关控制命令",
      "resolved": true,
      "x": 1040,
      "y": 480
    },
    {
      "id": "62b3f9e",
      "tab_id": "8940222",
      "label_name": "[bb844bc:0] 蝶阀开控制命令",
      "source_id": "bb844bc",
      "source_port": 0,
      "display_name": "蝶阀开控制命令",
      "resolved": true,
      "x": 1040,
      "y": 760
    },
    {
      "id": "fde008b",
      "tab_id": "8940222",
      "label_name": "[6683b51:0] 蝶阀手/自动切换",
      "source_id": "6683b51",
      "source_port": 0,
      "display_name": "蝶阀手/自动切换",
      "resolved": true,
      "x": 1220,
      "y": 880
    },
    {
      "id": "140b2d8",
      "tab_id": "8940222",
      "label_name": "[bb844bc:0] 蝶阀开控制命令",
      "source_id": "bb844bc",
      "source_port": 0,
      "display_name": "蝶阀开控制命令",
      "resolved": true,
      "x": 780,
      "y": 1000
    },
    {
      "id": "f0e6215",
      "tab_id": "8940222",
      "label_name": "[9c7295a:0] 蝶阀开到位",
      "source_id": "9c7295a",
      "source_port": 0,
      "display_name": "蝶阀开到位",
      "resolved": true,
      "x": 800,
      "y": 940
    },
    {
      "id": "b36d6d4",
      "tab_id": "8940222",
      "label_name": "[d9fe103:0] 蝶阀故障报警延时设定值",
      "source_id": "d9fe103",
      "source_port": 0,
      "display_name": "蝶阀故障报警延时设定值",
      "resolved": true,
      "x": 750,
      "y": 1040
    },
    {
      "id": "464175e",
      "tab_id": "8940222",
      "label_name": "[93a4e74:0] 蝶阀关控制命令",
      "source_id": "93a4e74",
      "source_port": 0,
      "display_name": "蝶阀关控制命令",
      "resolved": true,
      "x": 780,
      "y": 1080
    },
    {
      "id": "7d7eafb",
      "tab_id": "8940222",
      "label_name": "[8a62837:0] 蝶阀关故障",
      "source_id": "8a62837",
      "source_port": 0,
      "display_name": "蝶阀关故障",
      "resolved": true,
      "x": 1240,
      "y": 100
    },
    {
      "id": "18e977",
      "tab_id": "d18f95b",
      "label_name": "[1b555c0:0] 2号冷却塔进口蝶阀本地/远程",
      "source_id": "1b555c0",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀本地/远程",
      "resolved": true,
      "x": 2420,
      "y": 800
    },
    {
      "id": "c009de8",
      "tab_id": "d18f95b",
      "label_name": "[f268beb:0] 2号冷却塔进口蝶阀开关手/自动切换",
      "source_id": "f268beb",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开关手/自动切换",
      "resolved": true,
      "x": 2400,
      "y": 860
    },
    {
      "id": "bab8cc0",
      "tab_id": "d18f95b",
      "label_name": "[d2b13ee:0] 2号冷却塔进口蝶阀开关自动控制命令",
      "source_id": "d2b13ee",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开关自动控制命令",
      "resolved": true,
      "x": 2390,
      "y": 920
    },
    {
      "id": "ac2d16c",
      "tab_id": "d18f95b",
      "label_name": "[5747de1:0] 2号冷却塔进口蝶阀开关手动控制命令",
      "source_id": "5747de1",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开关手动控制命令",
      "resolved": true,
      "x": 2390,
      "y": 980
    },
    {
      "id": "5adba9b",
      "tab_id": "d18f95b",
      "label_name": "[7dd501:0] 2号冷却塔进口蝶阀开到位",
      "source_id": "7dd501",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开到位",
      "resolved": true,
      "x": 2430,
      "y": 1040
    },
    {
      "id": "461aea7",
      "tab_id": "d18f95b",
      "label_name": "[a92957c:0] 2号冷却塔进口蝶阀关到位",
      "source_id": "a92957c",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀关到位",
      "resolved": true,
      "x": 2430,
      "y": 1100
    },
    {
      "id": "6f9cf1f",
      "tab_id": "d18f95b",
      "label_name": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
      "source_id": "737a270",
      "source_port": 0,
      "display_name": "冷却塔蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 2400,
      "y": 1160
    },
    {
      "id": "b2c1a24",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2460,
      "y": 1220
    },
    {
      "id": "e498c58",
      "tab_id": "d18f95b",
      "label_name": "[6e1b434:0] 1号冷却塔出口蝶阀本地/远程",
      "source_id": "6e1b434",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀本地/远程",
      "resolved": true,
      "x": 760,
      "y": 1400
    },
    {
      "id": "106a86e",
      "tab_id": "d18f95b",
      "label_name": "[5d8789:0] 1号冷却塔出口蝶阀开关手/自动切换",
      "source_id": "5d8789",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开关手/自动切换",
      "resolved": true,
      "x": 740,
      "y": 1460
    },
    {
      "id": "fb6e092",
      "tab_id": "d18f95b",
      "label_name": "[79e4cea:0] 1号冷却塔出口蝶阀开关自动控制命令",
      "source_id": "79e4cea",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开关自动控制命令",
      "resolved": true,
      "x": 730,
      "y": 1520
    },
    {
      "id": "27112eb",
      "tab_id": "d18f95b",
      "label_name": "[cfe60e7:0] 1号冷却塔出口蝶阀开关手动控制命令",
      "source_id": "cfe60e7",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开关手动控制命令",
      "resolved": true,
      "x": 730,
      "y": 1580
    },
    {
      "id": "8548afc",
      "tab_id": "d18f95b",
      "label_name": "[d06a968:0] 1号冷却塔出口蝶阀开到位",
      "source_id": "d06a968",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开到位",
      "resolved": true,
      "x": 770,
      "y": 1640
    },
    {
      "id": "fcf201c",
      "tab_id": "d18f95b",
      "label_name": "[47fa4f:0] 1号冷却塔出口蝶阀关到位",
      "source_id": "47fa4f",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀关到位",
      "resolved": true,
      "x": 770,
      "y": 1700
    },
    {
      "id": "be7cb0a",
      "tab_id": "d18f95b",
      "label_name": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
      "source_id": "737a270",
      "source_port": 0,
      "display_name": "冷却塔蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 740,
      "y": 1760
    },
    {
      "id": "34f81e0",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 800,
      "y": 1820
    },
    {
      "id": "a6761e8",
      "tab_id": "d18f95b",
      "label_name": "[1b555c0:0] 2号冷却塔出口蝶阀本地/远程",
      "source_id": "1b555c0",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀本地/远程",
      "resolved": true,
      "x": 2420,
      "y": 1400
    },
    {
      "id": "99568d6",
      "tab_id": "d18f95b",
      "label_name": "[b30ffdd:0] 2号冷却塔出口蝶阀开关手/自动切换",
      "source_id": "b30ffdd",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开关手/自动切换",
      "resolved": true,
      "x": 2400,
      "y": 1460
    },
    {
      "id": "3c8e672",
      "tab_id": "d18f95b",
      "label_name": "[5082f98:0] 2号冷却塔出口蝶阀开关自动控制命令",
      "source_id": "5082f98",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开关自动控制命令",
      "resolved": true,
      "x": 2390,
      "y": 1520
    },
    {
      "id": "33ce9e4",
      "tab_id": "d18f95b",
      "label_name": "[579c6c:0] 2号冷却塔出口蝶阀开关手动控制命令",
      "source_id": "579c6c",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开关手动控制命令",
      "resolved": true,
      "x": 2390,
      "y": 1580
    },
    {
      "id": "8afe4a2",
      "tab_id": "d18f95b",
      "label_name": "[7dd501:0] 2号冷却塔出口蝶阀开到位",
      "source_id": "7dd501",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开到位",
      "resolved": true,
      "x": 2430,
      "y": 1640
    },
    {
      "id": "3b087a2",
      "tab_id": "d18f95b",
      "label_name": "[a92957c:0] 2号冷却塔出口蝶阀关到位",
      "source_id": "a92957c",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀关到位",
      "resolved": true,
      "x": 2430,
      "y": 1700
    },
    {
      "id": "e93c13c",
      "tab_id": "d18f95b",
      "label_name": "[737a270:0] 冷却塔蝶阀动作故障报警延时设定值",
      "source_id": "737a270",
      "source_port": 0,
      "display_name": "冷却塔蝶阀动作故障报警延时设定值",
      "resolved": true,
      "x": 2400,
      "y": 1760
    },
    {
      "id": "cf09694",
      "tab_id": "d18f95b",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2460,
      "y": 1820
    },
    {
      "id": "340a0da",
      "tab_id": "5228032",
      "label_name": "[340d19c:0] 水泵启停控制手/自动切换",
      "source_id": "340d19c",
      "source_port": 0,
      "display_name": "水泵启停控制手/自动切换",
      "resolved": true,
      "x": 830,
      "y": 140
    },
    {
      "id": "5781d8d",
      "tab_id": "5228032",
      "label_name": "[6a81399:0] 水泵启停最终控制命令",
      "source_id": "6a81399",
      "source_port": 0,
      "display_name": "水泵启停最终控制命令",
      "resolved": true,
      "x": 840,
      "y": 440
    },
    {
      "id": "2f9a0e6",
      "tab_id": "5228032",
      "label_name": "[39f15c5:0] 水泵运行状态",
      "source_id": "39f15c5",
      "source_port": 0,
      "display_name": "水泵运行状态",
      "resolved": true,
      "x": 870,
      "y": 380
    },
    {
      "id": "837555c",
      "tab_id": "5228032",
      "label_name": "[6a81399:0] 水泵启停最终控制命令",
      "source_id": "6a81399",
      "source_port": 0,
      "display_name": "水泵启停最终控制命令",
      "resolved": true,
      "x": 840,
      "y": 600
    },
    {
      "id": "fa7c36a",
      "tab_id": "5228032",
      "label_name": "[98eb77c:0] 水泵频率上限设定值",
      "source_id": "98eb77c",
      "source_port": 0,
      "display_name": "水泵频率上限设定值",
      "resolved": true,
      "x": 850,
      "y": 840
    },
    {
      "id": "cf6e600",
      "tab_id": "5228032",
      "label_name": "[36bf73c:0] 水泵启停自动控制命令",
      "source_id": "36bf73c",
      "source_port": 0,
      "display_name": "水泵启停自动控制命令",
      "resolved": true,
      "x": 840,
      "y": 200
    },
    {
      "id": "284d7b2",
      "tab_id": "5228032",
      "label_name": "[679437e:0] 水泵启停手动控制命令",
      "source_id": "679437e",
      "source_port": 0,
      "display_name": "水泵启停手动控制命令",
      "resolved": true,
      "x": 840,
      "y": 260
    },
    {
      "id": "8b9259f",
      "tab_id": "5228032",
      "label_name": "[5a01a66:0] 水泵故障状态",
      "source_id": "5a01a66",
      "source_port": 0,
      "display_name": "水泵故障状态",
      "resolved": true,
      "x": 870,
      "y": 320
    },
    {
      "id": "52a506e",
      "tab_id": "5228032",
      "label_name": "[63c24c:0] 故障报警复位",
      "source_id": "63c24c",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 870,
      "y": 540
    },
    {
      "id": "932cfaf",
      "tab_id": "5228032",
      "label_name": "[5b8463c:0] 水泵频率手/自动切换",
      "source_id": "5b8463c",
      "source_port": 0,
      "display_name": "水泵频率手/自动切换",
      "resolved": true,
      "x": 850,
      "y": 660
    },
    {
      "id": "84b7ca",
      "tab_id": "5228032",
      "label_name": "[dadd32e:0] 水泵频率自动控制命令",
      "source_id": "dadd32e",
      "source_port": 0,
      "display_name": "水泵频率自动控制命令",
      "resolved": true,
      "x": 840,
      "y": 720
    },
    {
      "id": "1f263c2",
      "tab_id": "5228032",
      "label_name": "[14e95a4:0] 水泵频率手动控制命令",
      "source_id": "14e95a4",
      "source_port": 0,
      "display_name": "水泵频率手动控制命令",
      "resolved": true,
      "x": 840,
      "y": 780
    },
    {
      "id": "24986b0",
      "tab_id": "5228032",
      "label_name": "[ee3353d:0] 水泵频率下限设定值",
      "source_id": "ee3353d",
      "source_port": 0,
      "display_name": "水泵频率下限设定值",
      "resolved": true,
      "x": 850,
      "y": 900
    },
    {
      "id": "65a664a",
      "tab_id": "5228032",
      "label_name": "[3bb8a7b:0] 水泵开启故障延时设定值",
      "source_id": "3bb8a7b",
      "source_port": 0,
      "display_name": "水泵开启故障延时设定值",
      "resolved": true,
      "x": 830,
      "y": 480
    },
    {
      "id": "8e46144",
      "tab_id": "5228032",
      "label_name": "[340d19c:0] 水泵启停控制手/自动切换",
      "source_id": "340d19c",
      "source_port": 0,
      "display_name": "水泵启停控制手/自动切换",
      "resolved": true,
      "x": 1330,
      "y": 960
    },
    {
      "id": "9157ab1",
      "tab_id": "5228032",
      "label_name": "[39f15c5:0] 水泵运行状态",
      "source_id": "39f15c5",
      "source_port": 0,
      "display_name": "水泵运行状态",
      "resolved": true,
      "x": 1490,
      "y": 1000
    },
    {
      "id": "d3848c3",
      "tab_id": "5228032",
      "label_name": "[ca8df70:0] 水泵本地/远程",
      "source_id": "ca8df70",
      "source_port": 0,
      "display_name": "水泵本地/远程",
      "resolved": true,
      "x": 1490,
      "y": 920
    },
    {
      "id": "53831d8",
      "tab_id": "5228032",
      "label_name": "[ca8df70:0] 水泵本地/远程",
      "source_id": "ca8df70",
      "source_port": 0,
      "display_name": "水泵本地/远程",
      "resolved": true,
      "x": 870,
      "y": 80
    },
    {
      "id": "80d8916",
      "tab_id": "c5072c7",
      "label_name": "[9e0cc7c:0] 1号冷冻泵本地/远程",
      "source_id": "9e0cc7c",
      "source_port": 0,
      "display_name": "1号冷冻泵本地/远程",
      "resolved": true,
      "x": 890,
      "y": 120
    },
    {
      "id": "8a35c51",
      "tab_id": "c5072c7",
      "label_name": "[70f50c9:0] 1号冷冻泵运行状态",
      "source_id": "70f50c9",
      "source_port": 0,
      "display_name": "1号冷冻泵运行状态",
      "resolved": true,
      "x": 890,
      "y": 160
    },
    {
      "id": "5f1d07c",
      "tab_id": "c5072c7",
      "label_name": "[b57f8d8:0] 1号冷冻泵故障状态",
      "source_id": "b57f8d8",
      "source_port": 0,
      "display_name": "1号冷冻泵故障状态",
      "resolved": true,
      "x": 890,
      "y": 200
    },
    {
      "id": "e2477f8",
      "tab_id": "c5072c7",
      "label_name": "[e9c4cc7:0] 1号冷冻泵启停控制手/自动切换",
      "source_id": "e9c4cc7",
      "source_port": 0,
      "display_name": "1号冷冻泵启停控制手/自动切换",
      "resolved": true,
      "x": 850,
      "y": 240
    },
    {
      "id": "b110032",
      "tab_id": "c5072c7",
      "label_name": "[7959c4d:0] 1号冷冻泵启停自动控制命令",
      "source_id": "7959c4d",
      "source_port": 0,
      "display_name": "1号冷冻泵启停自动控制命令",
      "resolved": true,
      "x": 860,
      "y": 280
    },
    {
      "id": "66251f8",
      "tab_id": "c5072c7",
      "label_name": "[5a9828c:0] 1号冷冻泵启停手动控制命令",
      "source_id": "5a9828c",
      "source_port": 0,
      "display_name": "1号冷冻泵启停手动控制命令",
      "resolved": true,
      "x": 860,
      "y": 320
    },
    {
      "id": "28c20b1",
      "tab_id": "c5072c7",
      "label_name": "[3b0a703:0] 1号冷冻泵启停最终控制命令",
      "source_id": "3b0a703",
      "source_port": 0,
      "display_name": "1号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 860,
      "y": 360
    },
    {
      "id": "192dc1c",
      "tab_id": "c5072c7",
      "label_name": "[cbdba1b:0] 1号冷冻泵频率手/自动切换",
      "source_id": "cbdba1b",
      "source_port": 0,
      "display_name": "1号冷冻泵频率手/自动切换",
      "resolved": true,
      "x": 870,
      "y": 400
    },
    {
      "id": "11230f6",
      "tab_id": "c5072c7",
      "label_name": "[22e3460:0] 1号冷冻泵频率自动控制命令",
      "source_id": "22e3460",
      "source_port": 0,
      "display_name": "1号冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 860,
      "y": 440
    },
    {
      "id": "c8c1c69",
      "tab_id": "c5072c7",
      "label_name": "[8d913dc:0] 1号冷冻泵频率手动控制命令",
      "source_id": "8d913dc",
      "source_port": 0,
      "display_name": "1号冷冻泵频率手动控制命令",
      "resolved": true,
      "x": 860,
      "y": 480
    },
    {
      "id": "4afc464",
      "tab_id": "c5072c7",
      "label_name": "[4378ed2:0] 冷冻泵频率上限设定值",
      "source_id": "4378ed2",
      "source_port": 0,
      "display_name": "冷冻泵频率上限设定值",
      "resolved": true,
      "x": 880,
      "y": 520
    },
    {
      "id": "bed0f98",
      "tab_id": "c5072c7",
      "label_name": "[3b82148:0] 冷冻泵频率下限设定值",
      "source_id": "3b82148",
      "source_port": 0,
      "display_name": "冷冻泵频率下限设定值",
      "resolved": true,
      "x": 880,
      "y": 560
    },
    {
      "id": "1d91e2f",
      "tab_id": "c5072c7",
      "label_name": "[af93354:0] 冷冻泵开启故障报警延时设定值",
      "source_id": "af93354",
      "source_port": 0,
      "display_name": "冷冻泵开启故障报警延时设定值",
      "resolved": true,
      "x": 850,
      "y": 600
    },
    {
      "id": "44796ae",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 900,
      "y": 640
    },
    {
      "id": "d6d98bb",
      "tab_id": "c5072c7",
      "label_name": "[815ac03:0] 2号冷冻泵本地/远程",
      "source_id": "815ac03",
      "source_port": 0,
      "display_name": "2号冷冻泵本地/远程",
      "resolved": true,
      "x": 2530,
      "y": 120
    },
    {
      "id": "96bc983",
      "tab_id": "c5072c7",
      "label_name": "[b7dd6e8:0] 2号冷冻泵运行状态",
      "source_id": "b7dd6e8",
      "source_port": 0,
      "display_name": "2号冷冻泵运行状态",
      "resolved": true,
      "x": 2530,
      "y": 160
    },
    {
      "id": "1cba9bd",
      "tab_id": "c5072c7",
      "label_name": "[bb58bd8:0] 2号冷冻泵故障状态",
      "source_id": "bb58bd8",
      "source_port": 0,
      "display_name": "2号冷冻泵故障状态",
      "resolved": true,
      "x": 2530,
      "y": 200
    },
    {
      "id": "abcb915",
      "tab_id": "c5072c7",
      "label_name": "[4e00470:0] 2号冷冻泵启停控制手/自动切换",
      "source_id": "4e00470",
      "source_port": 0,
      "display_name": "2号冷冻泵启停控制手/自动切换",
      "resolved": true,
      "x": 2490,
      "y": 240
    },
    {
      "id": "120d886",
      "tab_id": "c5072c7",
      "label_name": "[74c31d3:0] 2号冷冻泵启停自动控制命令",
      "source_id": "74c31d3",
      "source_port": 0,
      "display_name": "2号冷冻泵启停自动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 280
    },
    {
      "id": "a1e4d54",
      "tab_id": "c5072c7",
      "label_name": "[bf8a3ba:0] 2号冷冻泵启停手动控制命令",
      "source_id": "bf8a3ba",
      "source_port": 0,
      "display_name": "2号冷冻泵启停手动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 320
    },
    {
      "id": "f590f39",
      "tab_id": "c5072c7",
      "label_name": "[56174b7:0] 2号冷冻泵启停最终控制命令",
      "source_id": "56174b7",
      "source_port": 0,
      "display_name": "2号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 2500,
      "y": 360
    },
    {
      "id": "819dc6c",
      "tab_id": "c5072c7",
      "label_name": "[d9615cc:0] 2号冷冻泵频率手/自动切换",
      "source_id": "d9615cc",
      "source_port": 0,
      "display_name": "2号冷冻泵频率手/自动切换",
      "resolved": true,
      "x": 2510,
      "y": 400
    },
    {
      "id": "6b78875",
      "tab_id": "c5072c7",
      "label_name": "[5fcda24:0] 2号冷冻泵频率自动控制命令",
      "source_id": "5fcda24",
      "source_port": 0,
      "display_name": "2号冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 440
    },
    {
      "id": "6fd8de2",
      "tab_id": "c5072c7",
      "label_name": "[5804be5:0] 2号冷冻泵频率手动控制命令",
      "source_id": "5804be5",
      "source_port": 0,
      "display_name": "2号冷冻泵频率手动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 480
    },
    {
      "id": "86bdc01",
      "tab_id": "c5072c7",
      "label_name": "[4378ed2:0] 冷冻泵频率上限设定值",
      "source_id": "4378ed2",
      "source_port": 0,
      "display_name": "冷冻泵频率上限设定值",
      "resolved": true,
      "x": 2520,
      "y": 520
    },
    {
      "id": "1d680f0",
      "tab_id": "c5072c7",
      "label_name": "[3b82148:0] 冷冻泵频率下限设定值",
      "source_id": "3b82148",
      "source_port": 0,
      "display_name": "冷冻泵频率下限设定值",
      "resolved": true,
      "x": 2520,
      "y": 560
    },
    {
      "id": "125e863",
      "tab_id": "c5072c7",
      "label_name": "[af93354:0] 冷冻泵开启故障报警延时设定值",
      "source_id": "af93354",
      "source_port": 0,
      "display_name": "冷冻泵开启故障报警延时设定值",
      "resolved": true,
      "x": 2490,
      "y": 600
    },
    {
      "id": "a405ea6",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2540,
      "y": 640
    },
    {
      "id": "7fe8a7",
      "tab_id": "d972e4d",
      "label_name": "[ee01c57:0] 水泵启停控制手/自动切换",
      "source_id": "ee01c57",
      "source_port": 0,
      "display_name": "水泵启停控制手/自动切换",
      "resolved": true,
      "x": 830,
      "y": 140
    },
    {
      "id": "fc0fcf9",
      "tab_id": "d972e4d",
      "label_name": "[cbb8768:0] 水泵启停最终控制命令",
      "source_id": "cbb8768",
      "source_port": 0,
      "display_name": "水泵启停最终控制命令",
      "resolved": true,
      "x": 840,
      "y": 440
    },
    {
      "id": "b25969c",
      "tab_id": "d972e4d",
      "label_name": "[395d38:0] 水泵运行状态",
      "source_id": "395d38",
      "source_port": 0,
      "display_name": "水泵运行状态",
      "resolved": true,
      "x": 870,
      "y": 380
    },
    {
      "id": "666a030",
      "tab_id": "d972e4d",
      "label_name": "[cbb8768:0] 水泵启停最终控制命令",
      "source_id": "cbb8768",
      "source_port": 0,
      "display_name": "水泵启停最终控制命令",
      "resolved": true,
      "x": 840,
      "y": 600
    },
    {
      "id": "27981a0",
      "tab_id": "d972e4d",
      "label_name": "[e426838:0] 水泵频率上限设定值",
      "source_id": "e426838",
      "source_port": 0,
      "display_name": "水泵频率上限设定值",
      "resolved": true,
      "x": 850,
      "y": 840
    },
    {
      "id": "707670f",
      "tab_id": "d972e4d",
      "label_name": "[b1aafe1:0] 水泵启停自动控制命令",
      "source_id": "b1aafe1",
      "source_port": 0,
      "display_name": "水泵启停自动控制命令",
      "resolved": true,
      "x": 840,
      "y": 200
    },
    {
      "id": "bbc79df",
      "tab_id": "d972e4d",
      "label_name": "[c0e8765:0] 水泵启停手动控制命令",
      "source_id": "c0e8765",
      "source_port": 0,
      "display_name": "水泵启停手动控制命令",
      "resolved": true,
      "x": 840,
      "y": 260
    },
    {
      "id": "45831c3",
      "tab_id": "d972e4d",
      "label_name": "[de86e58:0] 水泵故障状态",
      "source_id": "de86e58",
      "source_port": 0,
      "display_name": "水泵故障状态",
      "resolved": true,
      "x": 870,
      "y": 320
    },
    {
      "id": "3a263d2",
      "tab_id": "d972e4d",
      "label_name": "[638a4ed:0] 故障报警复位",
      "source_id": "638a4ed",
      "source_port": 0,
      "display_name": "故障报警复位",
      "resolved": true,
      "x": 870,
      "y": 540
    },
    {
      "id": "4217103",
      "tab_id": "d972e4d",
      "label_name": "[da9e1cb:0] 水泵频率手/自动切换",
      "source_id": "da9e1cb",
      "source_port": 0,
      "display_name": "水泵频率手/自动切换",
      "resolved": true,
      "x": 850,
      "y": 660
    },
    {
      "id": "1d316f2",
      "tab_id": "d972e4d",
      "label_name": "[1824a53:0] 水泵频率自动控制命令",
      "source_id": "1824a53",
      "source_port": 0,
      "display_name": "水泵频率自动控制命令",
      "resolved": true,
      "x": 840,
      "y": 720
    },
    {
      "id": "dd14f41",
      "tab_id": "d972e4d",
      "label_name": "[c0a46b1:0] 水泵频率手动控制命令",
      "source_id": "c0a46b1",
      "source_port": 0,
      "display_name": "水泵频率手动控制命令",
      "resolved": true,
      "x": 840,
      "y": 780
    },
    {
      "id": "3d464f3",
      "tab_id": "d972e4d",
      "label_name": "[f9c2c2c:0] 水泵频率下限设定值",
      "source_id": "f9c2c2c",
      "source_port": 0,
      "display_name": "水泵频率下限设定值",
      "resolved": true,
      "x": 850,
      "y": 900
    },
    {
      "id": "80e45c1",
      "tab_id": "d972e4d",
      "label_name": "[454649c:0] 水泵开启故障延时设定值",
      "source_id": "454649c",
      "source_port": 0,
      "display_name": "水泵开启故障延时设定值",
      "resolved": true,
      "x": 830,
      "y": 480
    },
    {
      "id": "e84a156",
      "tab_id": "d972e4d",
      "label_name": "[ee01c57:0] 水泵启停控制手/自动切换",
      "source_id": "ee01c57",
      "source_port": 0,
      "display_name": "水泵启停控制手/自动切换",
      "resolved": true,
      "x": 1330,
      "y": 960
    },
    {
      "id": "b53c9e1",
      "tab_id": "d972e4d",
      "label_name": "[395d38:0] 水泵运行状态",
      "source_id": "395d38",
      "source_port": 0,
      "display_name": "水泵运行状态",
      "resolved": true,
      "x": 1490,
      "y": 1000
    },
    {
      "id": "8dd6809",
      "tab_id": "d972e4d",
      "label_name": "[ea83423:0] 水泵本地/远程",
      "source_id": "ea83423",
      "source_port": 0,
      "display_name": "水泵本地/远程",
      "resolved": true,
      "x": 1490,
      "y": 920
    },
    {
      "id": "f5c3b7c",
      "tab_id": "d972e4d",
      "label_name": "[ea83423:0] 水泵本地/远程",
      "source_id": "ea83423",
      "source_port": 0,
      "display_name": "水泵本地/远程",
      "resolved": true,
      "x": 870,
      "y": 80
    },
    {
      "id": "bb14008",
      "tab_id": "c5072c7",
      "label_name": "[9e0cc7c:0] 1号冷却泵本地/远程",
      "source_id": "9e0cc7c",
      "source_port": 0,
      "display_name": "1号冷却泵本地/远程",
      "resolved": true,
      "x": 890,
      "y": 800
    },
    {
      "id": "ad5d857",
      "tab_id": "c5072c7",
      "label_name": "[70f50c9:0] 1号冷却泵运行状态",
      "source_id": "70f50c9",
      "source_port": 0,
      "display_name": "1号冷却泵运行状态",
      "resolved": true,
      "x": 890,
      "y": 840
    },
    {
      "id": "437e43c",
      "tab_id": "c5072c7",
      "label_name": "[b57f8d8:0] 1号冷却泵故障状态",
      "source_id": "b57f8d8",
      "source_port": 0,
      "display_name": "1号冷却泵故障状态",
      "resolved": true,
      "x": 890,
      "y": 880
    },
    {
      "id": "10ff1d1",
      "tab_id": "c5072c7",
      "label_name": "[f68eb71:0] 1号冷却泵启停控制手/自动切换",
      "source_id": "f68eb71",
      "source_port": 0,
      "display_name": "1号冷却泵启停控制手/自动切换",
      "resolved": true,
      "x": 850,
      "y": 920
    },
    {
      "id": "ab22b30",
      "tab_id": "c5072c7",
      "label_name": "[991b290:0] 1号冷却泵启停自动控制命令",
      "source_id": "991b290",
      "source_port": 0,
      "display_name": "1号冷却泵启停自动控制命令",
      "resolved": true,
      "x": 860,
      "y": 960
    },
    {
      "id": "f6c028",
      "tab_id": "c5072c7",
      "label_name": "[20ea8e3:0] 1号冷却泵启停手动控制命令",
      "source_id": "20ea8e3",
      "source_port": 0,
      "display_name": "1号冷却泵启停手动控制命令",
      "resolved": true,
      "x": 860,
      "y": 1000
    },
    {
      "id": "2ba5c6",
      "tab_id": "c5072c7",
      "label_name": "[64f103a:0] 1号冷却泵启停最终控制命令",
      "source_id": "64f103a",
      "source_port": 0,
      "display_name": "1号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 860,
      "y": 1040
    },
    {
      "id": "c8649a9",
      "tab_id": "c5072c7",
      "label_name": "[4096697:0] 1号冷却泵频率手/自动切换",
      "source_id": "4096697",
      "source_port": 0,
      "display_name": "1号冷却泵频率手/自动切换",
      "resolved": true,
      "x": 870,
      "y": 1080
    },
    {
      "id": "5d0a764",
      "tab_id": "c5072c7",
      "label_name": "[a1eb22:0] 1号冷却泵频率自动控制命令",
      "source_id": "a1eb22",
      "source_port": 0,
      "display_name": "1号冷却泵频率自动控制命令",
      "resolved": true,
      "x": 860,
      "y": 1120
    },
    {
      "id": "c6ccd1b",
      "tab_id": "c5072c7",
      "label_name": "[40b92f7:0] 1号冷却泵频率手动控制命令",
      "source_id": "40b92f7",
      "source_port": 0,
      "display_name": "1号冷却泵频率手动控制命令",
      "resolved": true,
      "x": 860,
      "y": 1160
    },
    {
      "id": "1391ca2",
      "tab_id": "c5072c7",
      "label_name": "[b62181a:0] 冷却泵频率上限设定值",
      "source_id": "b62181a",
      "source_port": 0,
      "display_name": "冷却泵频率上限设定值",
      "resolved": true,
      "x": 880,
      "y": 1200
    },
    {
      "id": "69ef4e9",
      "tab_id": "c5072c7",
      "label_name": "[ffb03ec:0] 冷却泵频率下限设定值",
      "source_id": "ffb03ec",
      "source_port": 0,
      "display_name": "冷却泵频率下限设定值",
      "resolved": true,
      "x": 880,
      "y": 1240
    },
    {
      "id": "619c975",
      "tab_id": "c5072c7",
      "label_name": "[1818576:0] 冷却泵开启故障报警延时设定值",
      "source_id": "1818576",
      "source_port": 0,
      "display_name": "冷却泵开启故障报警延时设定值",
      "resolved": true,
      "x": 850,
      "y": 1280
    },
    {
      "id": "9630e25",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 900,
      "y": 1320
    },
    {
      "id": "6445df7",
      "tab_id": "c5072c7",
      "label_name": "[815ac03:0] 2号冷却泵本地/远程",
      "source_id": "815ac03",
      "source_port": 0,
      "display_name": "2号冷却泵本地/远程",
      "resolved": true,
      "x": 2530,
      "y": 800
    },
    {
      "id": "3918e7b",
      "tab_id": "c5072c7",
      "label_name": "[b7dd6e8:0] 2号冷却泵运行状态",
      "source_id": "b7dd6e8",
      "source_port": 0,
      "display_name": "2号冷却泵运行状态",
      "resolved": true,
      "x": 2530,
      "y": 840
    },
    {
      "id": "d4bd502",
      "tab_id": "c5072c7",
      "label_name": "[bb58bd8:0] 2号冷却泵故障状态",
      "source_id": "bb58bd8",
      "source_port": 0,
      "display_name": "2号冷却泵故障状态",
      "resolved": true,
      "x": 2530,
      "y": 880
    },
    {
      "id": "c959c95",
      "tab_id": "c5072c7",
      "label_name": "[36c59f8:0] 2号冷却泵启停控制手/自动切换",
      "source_id": "36c59f8",
      "source_port": 0,
      "display_name": "2号冷却泵启停控制手/自动切换",
      "resolved": true,
      "x": 2490,
      "y": 920
    },
    {
      "id": "db759c9",
      "tab_id": "c5072c7",
      "label_name": "[6d904d2:0] 2号冷却泵启停自动控制命令",
      "source_id": "6d904d2",
      "source_port": 0,
      "display_name": "2号冷却泵启停自动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 960
    },
    {
      "id": "f8a21ce",
      "tab_id": "c5072c7",
      "label_name": "[5c499d9:0] 2号冷却泵启停手动控制命令",
      "source_id": "5c499d9",
      "source_port": 0,
      "display_name": "2号冷却泵启停手动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 1000
    },
    {
      "id": "50aaa60",
      "tab_id": "c5072c7",
      "label_name": "[e04356d:0] 2号冷却泵启停最终控制命令",
      "source_id": "e04356d",
      "source_port": 0,
      "display_name": "2号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 2500,
      "y": 1040
    },
    {
      "id": "4dc892e",
      "tab_id": "c5072c7",
      "label_name": "[c5d90e9:0] 2号冷却泵频率手/自动切换",
      "source_id": "c5d90e9",
      "source_port": 0,
      "display_name": "2号冷却泵频率手/自动切换",
      "resolved": true,
      "x": 2510,
      "y": 1080
    },
    {
      "id": "4f1055",
      "tab_id": "c5072c7",
      "label_name": "[c3391bf:0] 2号冷却泵频率自动控制命令",
      "source_id": "c3391bf",
      "source_port": 0,
      "display_name": "2号冷却泵频率自动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 1120
    },
    {
      "id": "db60d43",
      "tab_id": "c5072c7",
      "label_name": "[1c0b3f:0] 2号冷却泵频率手动控制命令",
      "source_id": "1c0b3f",
      "source_port": 0,
      "display_name": "2号冷却泵频率手动控制命令",
      "resolved": true,
      "x": 2500,
      "y": 1160
    },
    {
      "id": "75ac486",
      "tab_id": "c5072c7",
      "label_name": "[b62181a:0] 冷却泵频率上限设定值",
      "source_id": "b62181a",
      "source_port": 0,
      "display_name": "冷却泵频率上限设定值",
      "resolved": true,
      "x": 2520,
      "y": 1200
    },
    {
      "id": "f8128bb",
      "tab_id": "c5072c7",
      "label_name": "[ffb03ec:0] 冷却泵频率下限设定值",
      "source_id": "ffb03ec",
      "source_port": 0,
      "display_name": "冷却泵频率下限设定值",
      "resolved": true,
      "x": 2520,
      "y": 1240
    },
    {
      "id": "9624314",
      "tab_id": "c5072c7",
      "label_name": "[1818576:0] 冷却泵开启故障报警延时设定值",
      "source_id": "1818576",
      "source_port": 0,
      "display_name": "冷却泵开启故障报警延时设定值",
      "resolved": true,
      "x": 2490,
      "y": 1280
    },
    {
      "id": "9287571",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 2540,
      "y": 1320
    },
    {
      "id": "2003c0",
      "tab_id": "2080342",
      "label_name": "[3b0a703:0] 1号冷冻泵启停最终控制命令",
      "source_id": "3b0a703",
      "source_port": 0,
      "display_name": "1号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 380,
      "y": 880
    },
    {
      "id": "49e8595",
      "tab_id": "2080342",
      "label_name": "[2d449cb:0] 1号冷冻泵频率最终控制命令",
      "source_id": "2d449cb",
      "source_port": 0,
      "display_name": "1号冷冻泵频率最终控制命令",
      "resolved": true,
      "x": 380,
      "y": 940
    },
    {
      "id": "f2c8a88",
      "tab_id": "2080342",
      "label_name": "[56174b7:0] 2号冷冻泵启停最终控制命令",
      "source_id": "56174b7",
      "source_port": 0,
      "display_name": "2号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 1000,
      "y": 880
    },
    {
      "id": "591ff0d",
      "tab_id": "2080342",
      "label_name": "[963d910:0] 2号冷冻泵频率最终控制命令",
      "source_id": "963d910",
      "source_port": 0,
      "display_name": "2号冷冻泵频率最终控制命令",
      "resolved": true,
      "x": 1000,
      "y": 940
    },
    {
      "id": "1db5628",
      "tab_id": "2080342",
      "label_name": "[64f103a:0] 1号冷却泵启停最终控制命令",
      "source_id": "64f103a",
      "source_port": 0,
      "display_name": "1号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 380,
      "y": 1400
    },
    {
      "id": "3471ece",
      "tab_id": "2080342",
      "label_name": "[ca97f43:0] 1号冷却泵频率最终控制命令",
      "source_id": "ca97f43",
      "source_port": 0,
      "display_name": "1号冷却泵频率最终控制命令",
      "resolved": true,
      "x": 380,
      "y": 1460
    },
    {
      "id": "207cff7",
      "tab_id": "2080342",
      "label_name": "[e04356d:0] 2号冷却泵启停最终控制命令",
      "source_id": "e04356d",
      "source_port": 0,
      "display_name": "2号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 1000,
      "y": 1400
    },
    {
      "id": "3c63796",
      "tab_id": "2080342",
      "label_name": "[d5cea0f:0] 2号冷却泵频率最终控制命令",
      "source_id": "d5cea0f",
      "source_port": 0,
      "display_name": "2号冷却泵频率最终控制命令",
      "resolved": true,
      "x": 1000,
      "y": 1460
    },
    {
      "id": "1083b73",
      "tab_id": "2080342",
      "label_name": "[3d2993e:0] 1号冷却塔风机启停最终控制命令",
      "source_id": "3d2993e",
      "source_port": 0,
      "display_name": "1号冷却塔风机启停最终控制命令",
      "resolved": true,
      "x": 370,
      "y": 1920
    },
    {
      "id": "24dc372",
      "tab_id": "2080342",
      "label_name": "[69b8e8:0] 1号冷却塔风机频率最终控制命令",
      "source_id": "69b8e8",
      "source_port": 0,
      "display_name": "1号冷却塔风机频率最终控制命令",
      "resolved": true,
      "x": 370,
      "y": 1980
    },
    {
      "id": "97918a5",
      "tab_id": "2080342",
      "label_name": "[df0653a:0] 2号冷却塔风机启停最终控制命令",
      "source_id": "df0653a",
      "source_port": 0,
      "display_name": "2号冷却塔风机启停最终控制命令",
      "resolved": true,
      "x": 990,
      "y": 1920
    },
    {
      "id": "9128555",
      "tab_id": "2080342",
      "label_name": "[499fe59:0] 2号冷却塔风机频率最终控制命令",
      "source_id": "499fe59",
      "source_port": 0,
      "display_name": "2号冷却塔风机频率最终控制命令",
      "resolved": true,
      "x": 990,
      "y": 1980
    },
    {
      "id": "9dce2a4",
      "tab_id": "2080342",
      "label_name": "[27fc244:0] 1号冷冻蝶阀开控制命令",
      "source_id": "27fc244",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开控制命令",
      "resolved": true,
      "x": 400,
      "y": 2380
    },
    {
      "id": "cffdfa9",
      "tab_id": "2080342",
      "label_name": "[ad7ec7b:0] 1号冷冻蝶阀关控制命令",
      "source_id": "ad7ec7b",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀关控制命令",
      "resolved": true,
      "x": 400,
      "y": 2440
    },
    {
      "id": "4af6574",
      "tab_id": "2080342",
      "label_name": "[294f109:0] 2号冷冻蝶阀开控制命令",
      "source_id": "294f109",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开控制命令",
      "resolved": true,
      "x": 1020,
      "y": 2380
    },
    {
      "id": "cdc5cda",
      "tab_id": "2080342",
      "label_name": "[d447e86:0] 2号冷冻蝶阀关控制命令",
      "source_id": "d447e86",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀关控制命令",
      "resolved": true,
      "x": 1020,
      "y": 2440
    },
    {
      "id": "f76fa3f",
      "tab_id": "2080342",
      "label_name": "[4ef5a8b:0] 1号冷却蝶阀开控制命令",
      "source_id": "4ef5a8b",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开控制命令",
      "resolved": true,
      "x": 400,
      "y": 2840
    },
    {
      "id": "ad74164",
      "tab_id": "2080342",
      "label_name": "[593b753:0] 1号冷却蝶阀关控制命令",
      "source_id": "593b753",
      "source_port": 0,
      "display_name": "1号冷却蝶阀关控制命令",
      "resolved": true,
      "x": 400,
      "y": 2900
    },
    {
      "id": "c0c7424",
      "tab_id": "2080342",
      "label_name": "[f165edb:0] 2号冷却蝶阀开控制命令",
      "source_id": "f165edb",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开控制命令",
      "resolved": true,
      "x": 1020,
      "y": 2840
    },
    {
      "id": "6538072",
      "tab_id": "2080342",
      "label_name": "[edff386:0] 2号冷却蝶阀关控制命令",
      "source_id": "edff386",
      "source_port": 0,
      "display_name": "2号冷却蝶阀关控制命令",
      "resolved": true,
      "x": 1020,
      "y": 2900
    },
    {
      "id": "d03729f",
      "tab_id": "2080342",
      "label_name": "[746193c:0] 1号冷却塔进口蝶阀开控制命令",
      "source_id": "746193c",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开控制命令",
      "resolved": true,
      "x": 380,
      "y": 3300
    },
    {
      "id": "3c71222",
      "tab_id": "2080342",
      "label_name": "[56c2aae:0] 1号冷却塔进口蝶阀关控制命令",
      "source_id": "56c2aae",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀关控制命令",
      "resolved": true,
      "x": 380,
      "y": 3360
    },
    {
      "id": "643ab42",
      "tab_id": "2080342",
      "label_name": "[45ac9e4:0] 2号冷却塔进口蝶阀开控制命令",
      "source_id": "45ac9e4",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开控制命令",
      "resolved": true,
      "x": 1000,
      "y": 3300
    },
    {
      "id": "4043854",
      "tab_id": "2080342",
      "label_name": "[99e81bc:0] 2号冷却塔进口蝶阀关控制命令",
      "source_id": "99e81bc",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀关控制命令",
      "resolved": true,
      "x": 1000,
      "y": 3360
    },
    {
      "id": "69c5efb",
      "tab_id": "2080342",
      "label_name": "[5c8594c:0] 1号冷却塔出口蝶阀开控制命令",
      "source_id": "5c8594c",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开控制命令",
      "resolved": true,
      "x": 380,
      "y": 3760
    },
    {
      "id": "517d5a0",
      "tab_id": "2080342",
      "label_name": "[a1fc5ed:0] 1号冷却塔出口蝶阀关控制命令",
      "source_id": "a1fc5ed",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀关控制命令",
      "resolved": true,
      "x": 380,
      "y": 3820
    },
    {
      "id": "9cf7285",
      "tab_id": "2080342",
      "label_name": "[b554743:0] 2号冷却塔出口蝶阀开控制命令",
      "source_id": "b554743",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开控制命令",
      "resolved": true,
      "x": 1000,
      "y": 3760
    },
    {
      "id": "ab8c0be",
      "tab_id": "2080342",
      "label_name": "[f6af9ec:0] 2号冷却塔出口蝶阀关控制命令",
      "source_id": "f6af9ec",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀关控制命令",
      "resolved": true,
      "x": 1000,
      "y": 3820
    },
    {
      "id": "9dada63",
      "tab_id": "c1defce",
      "label_name": "[84e2b18:0] 冷冻供水总管温度",
      "source_id": "84e2b18",
      "source_port": 0,
      "display_name": "冷冻供水总管温度",
      "resolved": true,
      "x": 910,
      "y": 120
    },
    {
      "id": "ba81039",
      "tab_id": "c1defce",
      "label_name": "[b2bee17:0] 冷冻回水总管温度",
      "source_id": "b2bee17",
      "source_port": 0,
      "display_name": "冷冻回水总管温度",
      "resolved": true,
      "x": 910,
      "y": 80
    },
    {
      "id": "6d54e1a",
      "tab_id": "c1defce",
      "label_name": "[bf74629:0] 冷冻供水总管压力",
      "source_id": "bf74629",
      "source_port": 0,
      "display_name": "冷冻供水总管压力",
      "resolved": true,
      "x": 910,
      "y": 180
    },
    {
      "id": "66c32c7",
      "tab_id": "c1defce",
      "label_name": "[ba2fcc4:0] 冷冻回水总管压力",
      "source_id": "ba2fcc4",
      "source_port": 0,
      "display_name": "冷冻回水总管压力",
      "resolved": true,
      "x": 910,
      "y": 220
    },
    {
      "id": "67d2f3",
      "tab_id": "c1defce",
      "label_name": "[9c06536:0] 冷却供水总管温度",
      "source_id": "9c06536",
      "source_port": 0,
      "display_name": "冷却供水总管温度",
      "resolved": true,
      "x": 2550,
      "y": 80
    },
    {
      "id": "ff225e4",
      "tab_id": "c1defce",
      "label_name": "[4dc3a7e:0] 冷却回水总管温度",
      "source_id": "4dc3a7e",
      "source_port": 0,
      "display_name": "冷却回水总管温度",
      "resolved": true,
      "x": 2550,
      "y": 120
    },
    {
      "id": "a670f9b",
      "tab_id": "c1defce",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 930,
      "y": 280
    },
    {
      "id": "c488559",
      "tab_id": "c1defce",
      "label_name": "[ea723cb:0] 冷冻供回水温差",
      "source_id": "ea723cb",
      "source_port": 0,
      "display_name": "冷冻供回水温差",
      "resolved": true,
      "x": 920,
      "y": 360
    },
    {
      "id": "213025c",
      "tab_id": "c1defce",
      "label_name": "[8ae0c73:0] 冷冻供回水温差设定值",
      "source_id": "8ae0c73",
      "source_port": 0,
      "display_name": "冷冻供回水温差设定值",
      "resolved": true,
      "x": 900,
      "y": 320
    },
    {
      "id": "3df2cec",
      "tab_id": "c1defce",
      "label_name": "[c33f194:0] 冷冻泵温差PID比例增益",
      "source_id": "c33f194",
      "source_port": 0,
      "display_name": "冷冻泵温差PID比例增益",
      "resolved": true,
      "x": 900,
      "y": 400
    },
    {
      "id": "94a14f",
      "tab_id": "c1defce",
      "label_name": "[78cef8d:0] 冷冻泵温差PID积分增益",
      "source_id": "78cef8d",
      "source_port": 0,
      "display_name": "冷冻泵温差PID积分增益",
      "resolved": true,
      "x": 900,
      "y": 440
    },
    {
      "id": "78843fb",
      "tab_id": "c1defce",
      "label_name": "[8bab511:0] 冷冻泵温差PID微分增益",
      "source_id": "8bab511",
      "source_port": 0,
      "display_name": "冷冻泵温差PID微分增益",
      "resolved": true,
      "x": 900,
      "y": 480
    },
    {
      "id": "2741fdc",
      "tab_id": "c1defce",
      "label_name": "[4378ed2:0] 冷冻泵频率上限设定值",
      "source_id": "4378ed2",
      "source_port": 0,
      "display_name": "冷冻泵频率上限设定值",
      "resolved": true,
      "x": 900,
      "y": 520
    },
    {
      "id": "f2a35c",
      "tab_id": "c1defce",
      "label_name": "[3b82148:0] 冷冻泵频率下限设定值",
      "source_id": "3b82148",
      "source_port": 0,
      "display_name": "冷冻泵频率下限设定值",
      "resolved": true,
      "x": 900,
      "y": 560
    },
    {
      "id": "6a43e39",
      "tab_id": "c1defce",
      "label_name": "[f3b333b:0] 冷冻泵温差PID计算间隔",
      "source_id": "f3b333b",
      "source_port": 0,
      "display_name": "冷冻泵温差PID计算间隔",
      "resolved": true,
      "x": 900,
      "y": 600
    },
    {
      "id": "b5a1dcb",
      "tab_id": "c1defce",
      "label_name": "[fc5b10f:0] 冷冻泵温差PID死区设定值",
      "source_id": "fc5b10f",
      "source_port": 0,
      "display_name": "冷冻泵温差PID死区设定值",
      "resolved": true,
      "x": 890,
      "y": 640
    },
    {
      "id": "1b6fcd0",
      "tab_id": "c1defce",
      "label_name": "[64aff2:0] 冷却供水总管压力",
      "source_id": "64aff2",
      "source_port": 0,
      "display_name": "冷却供水总管压力",
      "resolved": true,
      "x": 2550,
      "y": 180
    },
    {
      "id": "719d158",
      "tab_id": "c1defce",
      "label_name": "[4032e2:0] 冷却回水总管压力",
      "source_id": "4032e2",
      "source_port": 0,
      "display_name": "冷却回水总管压力",
      "resolved": true,
      "x": 2550,
      "y": 220
    },
    {
      "id": "4dcb09b",
      "tab_id": "c1defce",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 2570,
      "y": 280
    },
    {
      "id": "6f6b66a",
      "tab_id": "c1defce",
      "label_name": "[21398d8:0] 冷却供回水温差",
      "source_id": "21398d8",
      "source_port": 0,
      "display_name": "冷却供回水温差",
      "resolved": true,
      "x": 2560,
      "y": 360
    },
    {
      "id": "e633da6",
      "tab_id": "c1defce",
      "label_name": "[7f36d95:0] 冷却供回水温差设定值",
      "source_id": "7f36d95",
      "source_port": 0,
      "display_name": "冷却供回水温差设定值",
      "resolved": true,
      "x": 2540,
      "y": 320
    },
    {
      "id": "d5ca6fc",
      "tab_id": "c1defce",
      "label_name": "[651002a:0] 冷却泵温差PID比例增益",
      "source_id": "651002a",
      "source_port": 0,
      "display_name": "冷却泵温差PID比例增益",
      "resolved": true,
      "x": 2540,
      "y": 400
    },
    {
      "id": "4ab0f4f",
      "tab_id": "c1defce",
      "label_name": "[a79c39a:0] 冷却泵温差PID积分增益",
      "source_id": "a79c39a",
      "source_port": 0,
      "display_name": "冷却泵温差PID积分增益",
      "resolved": true,
      "x": 2540,
      "y": 440
    },
    {
      "id": "907c513",
      "tab_id": "c1defce",
      "label_name": "[656d79:0] 冷却泵温差PID微分增益",
      "source_id": "656d79",
      "source_port": 0,
      "display_name": "冷却泵温差PID微分增益",
      "resolved": true,
      "x": 2540,
      "y": 480
    },
    {
      "id": "409c4e5",
      "tab_id": "c1defce",
      "label_name": "[b62181a:0] 冷却泵频率上限设定值",
      "source_id": "b62181a",
      "source_port": 0,
      "display_name": "冷却泵频率上限设定值",
      "resolved": true,
      "x": 2540,
      "y": 520
    },
    {
      "id": "2158b70",
      "tab_id": "c1defce",
      "label_name": "[ffb03ec:0] 冷却泵频率下限设定值",
      "source_id": "ffb03ec",
      "source_port": 0,
      "display_name": "冷却泵频率下限设定值",
      "resolved": true,
      "x": 2540,
      "y": 560
    },
    {
      "id": "6dcf993",
      "tab_id": "c1defce",
      "label_name": "[32280c2:0] 冷却泵温差PID计算间隔",
      "source_id": "32280c2",
      "source_port": 0,
      "display_name": "冷却泵温差PID计算间隔",
      "resolved": true,
      "x": 2540,
      "y": 600
    },
    {
      "id": "cc66de1",
      "tab_id": "c1defce",
      "label_name": "[8fe4675:0] 冷却泵温差PID死区设定值",
      "source_id": "8fe4675",
      "source_port": 0,
      "display_name": "冷却泵温差PID死区设定值",
      "resolved": true,
      "x": 2530,
      "y": 640
    },
    {
      "id": "5abe993",
      "tab_id": "c1defce",
      "label_name": "[f96206b:0] 冷却塔出水温度设定手/自动切换",
      "source_id": "f96206b",
      "source_port": 0,
      "display_name": "冷却塔出水温度设定手/自动切换",
      "resolved": true,
      "x": 870,
      "y": 900
    },
    {
      "id": "4b6ae4a",
      "tab_id": "c1defce",
      "label_name": "[e4992c3:0] 冷却塔出水温度自动设定值",
      "source_id": "e4992c3",
      "source_port": 0,
      "display_name": "冷却塔出水温度自动设定值",
      "resolved": true,
      "x": 890,
      "y": 960
    },
    {
      "id": "f1c833e",
      "tab_id": "c1defce",
      "label_name": "[5036cba:0] 冷却塔出水温度手动设定值",
      "source_id": "5036cba",
      "source_port": 0,
      "display_name": "冷却塔出水温度手动设定值",
      "resolved": true,
      "x": 890,
      "y": 1020
    },
    {
      "id": "6011e1a",
      "tab_id": "c1defce",
      "label_name": "[ec240b2:0] 冷却塔出水温度上限设定值",
      "source_id": "ec240b2",
      "source_port": 0,
      "display_name": "冷却塔出水温度上限设定值",
      "resolved": true,
      "x": 1050,
      "y": 1060
    },
    {
      "id": "f34b87",
      "tab_id": "c1defce",
      "label_name": "[635f535:0] 冷却塔出水温度下限设定值",
      "source_id": "635f535",
      "source_port": 0,
      "display_name": "冷却塔出水温度下限设定值",
      "resolved": true,
      "x": 1190,
      "y": 1100
    },
    {
      "id": "6b7ea7c",
      "tab_id": "c1defce",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 2570,
      "y": 820
    },
    {
      "id": "7b2006",
      "tab_id": "c1defce",
      "label_name": "[3a028af:0] 冷却塔出水温度最终设定值",
      "source_id": "3a028af",
      "source_port": 0,
      "display_name": "冷却塔出水温度最终设定值",
      "resolved": true,
      "x": 2530,
      "y": 860
    },
    {
      "id": "6f465b2",
      "tab_id": "c1defce",
      "label_name": "[4dc3a7e:0] 冷却回水总管温度",
      "source_id": "4dc3a7e",
      "source_port": 0,
      "display_name": "冷却回水总管温度",
      "resolved": true,
      "x": 2550,
      "y": 900
    },
    {
      "id": "2be857a",
      "tab_id": "c1defce",
      "label_name": "[1410216:0] 冷却塔风机温控PID比例增益",
      "source_id": "1410216",
      "source_port": 0,
      "display_name": "冷却塔风机温控PID比例增益",
      "resolved": true,
      "x": 2520,
      "y": 940
    },
    {
      "id": "e924246",
      "tab_id": "c1defce",
      "label_name": "[6899869:0] 冷却塔风机温控PID积分增益",
      "source_id": "6899869",
      "source_port": 0,
      "display_name": "冷却塔风机温控PID积分增益",
      "resolved": true,
      "x": 2520,
      "y": 980
    },
    {
      "id": "abfdfde",
      "tab_id": "c1defce",
      "label_name": "[250d509:0] 冷却塔风机温控PID微分增益",
      "source_id": "250d509",
      "source_port": 0,
      "display_name": "冷却塔风机温控PID微分增益",
      "resolved": true,
      "x": 2520,
      "y": 1020
    },
    {
      "id": "8c919ab",
      "tab_id": "c1defce",
      "label_name": "[e3f1e8a:0] 冷却塔风机频率上限设定值",
      "source_id": "e3f1e8a",
      "source_port": 0,
      "display_name": "冷却塔风机频率上限设定值",
      "resolved": true,
      "x": 2530,
      "y": 1060
    },
    {
      "id": "ce27bce",
      "tab_id": "c1defce",
      "label_name": "[c2bc0a2:0] 冷却塔风机频率下限设定值",
      "source_id": "c2bc0a2",
      "source_port": 0,
      "display_name": "冷却塔风机频率下限设定值",
      "resolved": true,
      "x": 2530,
      "y": 1100
    },
    {
      "id": "b0b39ef",
      "tab_id": "c1defce",
      "label_name": "[93aed1e:0] 冷却塔风机温控PID计算间隔",
      "source_id": "93aed1e",
      "source_port": 0,
      "display_name": "冷却塔风机温控PID计算间隔",
      "resolved": true,
      "x": 2520,
      "y": 1140
    },
    {
      "id": "9aa82cd",
      "tab_id": "c1defce",
      "label_name": "[7ad23c6:0] 冷却塔风机温控PID死区设定值",
      "source_id": "7ad23c6",
      "source_port": 0,
      "display_name": "冷却塔风机温控PID死区设定值",
      "resolved": true,
      "x": 2510,
      "y": 1180
    },
    {
      "id": "3df225e",
      "tab_id": "ef501f0",
      "label_name": "[ab900dc:0] 主机低位运行标志",
      "source_id": "ab900dc",
      "source_port": 0,
      "display_name": "主机低位运行标志",
      "resolved": true,
      "x": 2010,
      "y": 660
    },
    {
      "id": "7930644",
      "tab_id": "ef501f0",
      "label_name": "[74605bf:0] 主机完成初始开启标志",
      "source_id": "74605bf",
      "source_port": 0,
      "display_name": "主机完成初始开启标志",
      "resolved": true,
      "x": 2000,
      "y": 280
    },
    {
      "id": "838bc24",
      "tab_id": "ef501f0",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 2030,
      "y": 540
    },
    {
      "id": "4d11aca",
      "tab_id": "ef501f0",
      "label_name": "[74605bf:0] 主机完成初始开启标志",
      "source_id": "74605bf",
      "source_port": 0,
      "display_name": "主机完成初始开启标志",
      "resolved": true,
      "x": 2000,
      "y": 580
    },
    {
      "id": "95f15ea",
      "tab_id": "ef501f0",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 2030,
      "y": 240
    },
    {
      "id": "ad2d615",
      "tab_id": "ef501f0",
      "label_name": "[3123ea6:0] 主机开到位标志",
      "source_id": "3123ea6",
      "source_port": 0,
      "display_name": "主机开到位标志",
      "resolved": true,
      "x": 2020,
      "y": 320
    },
    {
      "id": "528a48a",
      "tab_id": "ef501f0",
      "label_name": "[313d2b3:0] 主机可加载标志",
      "source_id": "313d2b3",
      "source_port": 0,
      "display_name": "主机可加载标志",
      "resolved": true,
      "x": 2020,
      "y": 400
    },
    {
      "id": "d51926c",
      "tab_id": "ef501f0",
      "label_name": "[2275f0b:0] 主机高位运行标志",
      "source_id": "2275f0b",
      "source_port": 0,
      "display_name": "主机高位运行标志",
      "resolved": true,
      "x": 2010,
      "y": 360
    },
    {
      "id": "88e4a33",
      "tab_id": "ef501f0",
      "label_name": "[3123ea6:0] 主机开到位标志",
      "source_id": "3123ea6",
      "source_port": 0,
      "display_name": "主机开到位标志",
      "resolved": true,
      "x": 2020,
      "y": 620
    },
    {
      "id": "55fc312",
      "tab_id": "ef501f0",
      "label_name": "[8ee4505:0] 主机可减载标志",
      "source_id": "8ee4505",
      "source_port": 0,
      "display_name": "主机可减载标志",
      "resolved": true,
      "x": 2020,
      "y": 700
    },
    {
      "id": "fc22cd4",
      "tab_id": "c5072c7",
      "label_name": "[b040924:0] 3号冷冻泵本地/远程",
      "source_id": "b040924",
      "source_port": 0,
      "display_name": "3号冷冻泵本地/远程",
      "resolved": true,
      "x": 4170,
      "y": 120
    },
    {
      "id": "da50d53",
      "tab_id": "c5072c7",
      "label_name": "[c729f20:0] 3号冷冻泵运行状态",
      "source_id": "c729f20",
      "source_port": 0,
      "display_name": "3号冷冻泵运行状态",
      "resolved": true,
      "x": 4170,
      "y": 160
    },
    {
      "id": "e5a6589",
      "tab_id": "c5072c7",
      "label_name": "[eda800e:0] 3号冷冻泵故障状态",
      "source_id": "eda800e",
      "source_port": 0,
      "display_name": "3号冷冻泵故障状态",
      "resolved": true,
      "x": 4170,
      "y": 200
    },
    {
      "id": "93da206",
      "tab_id": "c5072c7",
      "label_name": "[121eabf:0] 3号冷冻泵启停控制手/自动切换",
      "source_id": "121eabf",
      "source_port": 0,
      "display_name": "3号冷冻泵启停控制手/自动切换",
      "resolved": true,
      "x": 4130,
      "y": 240
    },
    {
      "id": "3ba51db",
      "tab_id": "c5072c7",
      "label_name": "[efae168:0] 3号冷冻泵启停自动控制命令",
      "source_id": "efae168",
      "source_port": 0,
      "display_name": "3号冷冻泵启停自动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 280
    },
    {
      "id": "9affe37",
      "tab_id": "c5072c7",
      "label_name": "[ec1babf:0] 3号冷冻泵启停手动控制命令",
      "source_id": "ec1babf",
      "source_port": 0,
      "display_name": "3号冷冻泵启停手动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 320
    },
    {
      "id": "521bd50",
      "tab_id": "c5072c7",
      "label_name": "[ddf5d9e:0] 3号冷冻泵启停最终控制命令",
      "source_id": "ddf5d9e",
      "source_port": 0,
      "display_name": "3号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 4140,
      "y": 360
    },
    {
      "id": "83d1a1a",
      "tab_id": "c5072c7",
      "label_name": "[b1ca1d2:0] 3号冷冻泵频率手/自动切换",
      "source_id": "b1ca1d2",
      "source_port": 0,
      "display_name": "3号冷冻泵频率手/自动切换",
      "resolved": true,
      "x": 4150,
      "y": 400
    },
    {
      "id": "33bf8ce",
      "tab_id": "c5072c7",
      "label_name": "[a698244:0] 3号冷冻泵频率自动控制命令",
      "source_id": "a698244",
      "source_port": 0,
      "display_name": "3号冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 440
    },
    {
      "id": "30c7c41",
      "tab_id": "c5072c7",
      "label_name": "[91794bb:0] 3号冷冻泵频率手动控制命令",
      "source_id": "91794bb",
      "source_port": 0,
      "display_name": "3号冷冻泵频率手动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 480
    },
    {
      "id": "10e58f4",
      "tab_id": "c5072c7",
      "label_name": "[4378ed2:0] 冷冻泵频率上限设定值",
      "source_id": "4378ed2",
      "source_port": 0,
      "display_name": "冷冻泵频率上限设定值",
      "resolved": true,
      "x": 4160,
      "y": 520
    },
    {
      "id": "89456e6",
      "tab_id": "c5072c7",
      "label_name": "[3b82148:0] 冷冻泵频率下限设定值",
      "source_id": "3b82148",
      "source_port": 0,
      "display_name": "冷冻泵频率下限设定值",
      "resolved": true,
      "x": 4160,
      "y": 560
    },
    {
      "id": "88c8d73",
      "tab_id": "c5072c7",
      "label_name": "[af93354:0] 冷冻泵开启故障报警延时设定值",
      "source_id": "af93354",
      "source_port": 0,
      "display_name": "冷冻泵开启故障报警延时设定值",
      "resolved": true,
      "x": 4130,
      "y": 600
    },
    {
      "id": "f5fcccf",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 4180,
      "y": 640
    },
    {
      "id": "37ff1ff",
      "tab_id": "c5072c7",
      "label_name": "[c6ec0a1:0] 3号冷却泵本地/远程",
      "source_id": "c6ec0a1",
      "source_port": 0,
      "display_name": "3号冷却泵本地/远程",
      "resolved": true,
      "x": 4170,
      "y": 800
    },
    {
      "id": "5887357",
      "tab_id": "c5072c7",
      "label_name": "[b73b25d:0] 3号冷却泵运行状态",
      "source_id": "b73b25d",
      "source_port": 0,
      "display_name": "3号冷却泵运行状态",
      "resolved": true,
      "x": 4170,
      "y": 840
    },
    {
      "id": "278975a",
      "tab_id": "c5072c7",
      "label_name": "[f267f93:0] 3号冷却泵故障状态",
      "source_id": "f267f93",
      "source_port": 0,
      "display_name": "3号冷却泵故障状态",
      "resolved": true,
      "x": 4170,
      "y": 880
    },
    {
      "id": "6afd914",
      "tab_id": "c5072c7",
      "label_name": "[c8b2409:0] 3号冷却泵启停控制手/自动切换",
      "source_id": "c8b2409",
      "source_port": 0,
      "display_name": "3号冷却泵启停控制手/自动切换",
      "resolved": true,
      "x": 4130,
      "y": 920
    },
    {
      "id": "9291fad",
      "tab_id": "c5072c7",
      "label_name": "[6685f3:0] 3号冷却泵启停自动控制命令",
      "source_id": "6685f3",
      "source_port": 0,
      "display_name": "3号冷却泵启停自动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 960
    },
    {
      "id": "f6ddc92",
      "tab_id": "c5072c7",
      "label_name": "[f60595a:0] 3号冷却泵启停手动控制命令",
      "source_id": "f60595a",
      "source_port": 0,
      "display_name": "3号冷却泵启停手动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 1000
    },
    {
      "id": "e5817e1",
      "tab_id": "c5072c7",
      "label_name": "[e15ddcb:0] 3号冷却泵启停最终控制命令",
      "source_id": "e15ddcb",
      "source_port": 0,
      "display_name": "3号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 4140,
      "y": 1040
    },
    {
      "id": "4f5f85d",
      "tab_id": "c5072c7",
      "label_name": "[10cdafa:0] 3号冷却泵频率手/自动切换",
      "source_id": "10cdafa",
      "source_port": 0,
      "display_name": "3号冷却泵频率手/自动切换",
      "resolved": true,
      "x": 4150,
      "y": 1080
    },
    {
      "id": "44d3e6f",
      "tab_id": "c5072c7",
      "label_name": "[92b85fe:0] 3号冷却泵频率自动控制命令",
      "source_id": "92b85fe",
      "source_port": 0,
      "display_name": "3号冷却泵频率自动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 1120
    },
    {
      "id": "99ebd03",
      "tab_id": "c5072c7",
      "label_name": "[7967ef0:0] 3号冷却泵频率手动控制命令",
      "source_id": "7967ef0",
      "source_port": 0,
      "display_name": "3号冷却泵频率手动控制命令",
      "resolved": true,
      "x": 4140,
      "y": 1160
    },
    {
      "id": "39b992e",
      "tab_id": "c5072c7",
      "label_name": "[b62181a:0] 冷却泵频率上限设定值",
      "source_id": "b62181a",
      "source_port": 0,
      "display_name": "冷却泵频率上限设定值",
      "resolved": true,
      "x": 4160,
      "y": 1200
    },
    {
      "id": "62c27a9",
      "tab_id": "c5072c7",
      "label_name": "[ffb03ec:0] 冷却泵频率下限设定值",
      "source_id": "ffb03ec",
      "source_port": 0,
      "display_name": "冷却泵频率下限设定值",
      "resolved": true,
      "x": 4160,
      "y": 1240
    },
    {
      "id": "9ab10e9",
      "tab_id": "c5072c7",
      "label_name": "[1818576:0] 冷却泵开启故障报警延时设定值",
      "source_id": "1818576",
      "source_port": 0,
      "display_name": "冷却泵开启故障报警延时设定值",
      "resolved": true,
      "x": 4130,
      "y": 1280
    },
    {
      "id": "ed121f3",
      "tab_id": "c5072c7",
      "label_name": "[bd928c4:0] 故障报警总复位",
      "source_id": "bd928c4",
      "source_port": 0,
      "display_name": "故障报警总复位",
      "resolved": true,
      "x": 4180,
      "y": 1320
    },
    {
      "id": "ec9d779",
      "tab_id": "d18f95b",
      "label_name": "[cf1bd0e:0] 1号冷却塔风机运行状态",
      "source_id": "cf1bd0e",
      "source_port": 0,
      "display_name": "1号冷却塔风机运行状态",
      "resolved": true,
      "x": 880,
      "y": 1980
    },
    {
      "id": "4982cd8",
      "tab_id": "d18f95b",
      "label_name": "[d0997b6:0] 2号冷却塔风机运行状态",
      "source_id": "d0997b6",
      "source_port": 0,
      "display_name": "2号冷却塔风机运行状态",
      "resolved": true,
      "x": 2540,
      "y": 1980
    },
    {
      "id": "6605656",
      "tab_id": "c5072c7",
      "label_name": "[70f50c9:0] 1号冷冻泵运行状态",
      "source_id": "70f50c9",
      "source_port": 0,
      "display_name": "1号冷冻泵运行状态",
      "resolved": true,
      "x": 770,
      "y": 1500
    },
    {
      "id": "345b694",
      "tab_id": "c5072c7",
      "label_name": "[a0809ef:0] 1号冷却泵运行状态",
      "source_id": "a0809ef",
      "source_port": 0,
      "display_name": "1号冷却泵运行状态",
      "resolved": true,
      "x": 770,
      "y": 1720
    },
    {
      "id": "8fe49b6",
      "tab_id": "c5072c7",
      "label_name": "[b7dd6e8:0] 2号冷冻泵运行状态",
      "source_id": "b7dd6e8",
      "source_port": 0,
      "display_name": "2号冷冻泵运行状态",
      "resolved": true,
      "x": 2410,
      "y": 1500
    },
    {
      "id": "3f549cd",
      "tab_id": "c5072c7",
      "label_name": "[47669ba:0] 2号冷却泵运行状态",
      "source_id": "47669ba",
      "source_port": 0,
      "display_name": "2号冷却泵运行状态",
      "resolved": true,
      "x": 2410,
      "y": 1720
    },
    {
      "id": "699b406",
      "tab_id": "c5072c7",
      "label_name": "[c729f20:0] 3号冷冻泵运行状态",
      "source_id": "c729f20",
      "source_port": 0,
      "display_name": "3号冷冻泵运行状态",
      "resolved": true,
      "x": 4050,
      "y": 1500
    },
    {
      "id": "10e579d",
      "tab_id": "c5072c7",
      "label_name": "[b73b25d:0] 3号冷却泵运行状态",
      "source_id": "b73b25d",
      "source_port": 0,
      "display_name": "3号冷却泵运行状态",
      "resolved": true,
      "x": 4050,
      "y": 1720
    },
    {
      "id": "e0fedb3",
      "tab_id": "e4104ea",
      "label_name": "[72d428e:0] 主机最大开启数量",
      "source_id": "72d428e",
      "source_port": 0,
      "display_name": "主机最大开启数量",
      "resolved": true,
      "x": 690,
      "y": 560
    },
    {
      "id": "f4b8540",
      "tab_id": "e4104ea",
      "label_name": "[6264dec:0] 系统启停手/自动切换",
      "source_id": "6264dec",
      "source_port": 0,
      "display_name": "系统启停手/自动切换",
      "resolved": true,
      "x": 1110,
      "y": 340
    },
    {
      "id": "6e9d220",
      "tab_id": "e4104ea",
      "label_name": "[fb879fc:0] 系统启停自动控制命令",
      "source_id": "fb879fc",
      "source_port": 0,
      "display_name": "系统启停自动控制命令",
      "resolved": true,
      "x": 1100,
      "y": 500
    },
    {
      "id": "9918a8a",
      "tab_id": "a1ee9b0",
      "label_name": "[ad09bbe:0] 1号主机自动可用标志",
      "source_id": "ad09bbe",
      "source_port": 0,
      "display_name": "1号主机自动可用标志",
      "resolved": true,
      "x": 820,
      "y": 1960
    },
    {
      "id": "8ac205a",
      "tab_id": "a1ee9b0",
      "label_name": "[21bdb5f:0] 1号冷冻蝶阀自动可用标志",
      "source_id": "21bdb5f",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀自动可用标志",
      "resolved": true,
      "x": 810,
      "y": 2000
    },
    {
      "id": "4b8399c",
      "tab_id": "a1ee9b0",
      "label_name": "[664fc0a:0] 1号冷却蝶阀自动可用标志",
      "source_id": "664fc0a",
      "source_port": 0,
      "display_name": "1号冷却蝶阀自动可用标志",
      "resolved": true,
      "x": 810,
      "y": 2040
    },
    {
      "id": "9fcf562",
      "tab_id": "a1ee9b0",
      "label_name": "[8324398:0] 2号主机自动可用标志",
      "source_id": "8324398",
      "source_port": 0,
      "display_name": "2号主机自动可用标志",
      "resolved": true,
      "x": 820,
      "y": 2100
    },
    {
      "id": "e5b7e95",
      "tab_id": "a1ee9b0",
      "label_name": "[d05fdf0:0] 2号冷冻蝶阀自动可用标志",
      "source_id": "d05fdf0",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀自动可用标志",
      "resolved": true,
      "x": 810,
      "y": 2140
    },
    {
      "id": "6c257b4",
      "tab_id": "a1ee9b0",
      "label_name": "[704f63:0] 2号冷却蝶阀自动可用标志",
      "source_id": "704f63",
      "source_port": 0,
      "display_name": "2号冷却蝶阀自动可用标志",
      "resolved": true,
      "x": 810,
      "y": 2180
    },
    {
      "id": "490bdf5",
      "tab_id": "c5072c7",
      "label_name": "[c93191f:0] 1号冷冻泵自动可用标志",
      "source_id": "c93191f",
      "source_port": 0,
      "display_name": "1号冷冻泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2000
    },
    {
      "id": "b330010",
      "tab_id": "c5072c7",
      "label_name": "[5a7d8a0:0] 2号冷冻泵自动可用标志",
      "source_id": "5a7d8a0",
      "source_port": 0,
      "display_name": "2号冷冻泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2040
    },
    {
      "id": "a09193c",
      "tab_id": "c5072c7",
      "label_name": "[c13c34c:0] 3号冷冻泵自动可用标志",
      "source_id": "c13c34c",
      "source_port": 0,
      "display_name": "3号冷冻泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2080
    },
    {
      "id": "9414d42",
      "tab_id": "c5072c7",
      "label_name": "[bc0ffe3:0] 1号冷却泵自动可用标志",
      "source_id": "bc0ffe3",
      "source_port": 0,
      "display_name": "1号冷却泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2220
    },
    {
      "id": "86b5127",
      "tab_id": "c5072c7",
      "label_name": "[57e4ce4:0] 2号冷却泵自动可用标志",
      "source_id": "57e4ce4",
      "source_port": 0,
      "display_name": "2号冷却泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2260
    },
    {
      "id": "a17cd47",
      "tab_id": "c5072c7",
      "label_name": "[9c36e18:0] 3号冷却泵自动可用标志",
      "source_id": "9c36e18",
      "source_port": 0,
      "display_name": "3号冷却泵自动可用标志",
      "resolved": true,
      "x": 620,
      "y": 2300
    },
    {
      "id": "9f5b16f",
      "tab_id": "a1ee9b0",
      "label_name": "[f6f92d:0] 1号主机故障标志",
      "source_id": "f6f92d",
      "source_port": 0,
      "display_name": "1号主机故障标志",
      "resolved": true,
      "x": 840,
      "y": 2280
    },
    {
      "id": "da985ce",
      "tab_id": "a1ee9b0",
      "label_name": "[cb21af9:0] 1号冷冻蝶阀开故障",
      "source_id": "cb21af9",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开故障",
      "resolved": true,
      "x": 830,
      "y": 2320
    },
    {
      "id": "7f76018",
      "tab_id": "a1ee9b0",
      "label_name": "[450c7d6:0] 1号冷冻蝶阀关故障",
      "source_id": "450c7d6",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀关故障",
      "resolved": true,
      "x": 830,
      "y": 2360
    },
    {
      "id": "425c2f",
      "tab_id": "a1ee9b0",
      "label_name": "[db00b6a:0] 1号冷却蝶阀开故障",
      "source_id": "db00b6a",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开故障",
      "resolved": true,
      "x": 830,
      "y": 2400
    },
    {
      "id": "a36f138",
      "tab_id": "a1ee9b0",
      "label_name": "[b23e337:0] 1号冷却蝶阀关故障",
      "source_id": "b23e337",
      "source_port": 0,
      "display_name": "1号冷却蝶阀关故障",
      "resolved": true,
      "x": 830,
      "y": 2440
    },
    {
      "id": "3d01baa",
      "tab_id": "a1ee9b0",
      "label_name": "[4885f44:0] 2号主机故障标志",
      "source_id": "4885f44",
      "source_port": 0,
      "display_name": "2号主机故障标志",
      "resolved": true,
      "x": 840,
      "y": 2500
    },
    {
      "id": "81cf455",
      "tab_id": "a1ee9b0",
      "label_name": "[8f6651f:0] 2号冷冻蝶阀开故障",
      "source_id": "8f6651f",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开故障",
      "resolved": true,
      "x": 830,
      "y": 2540
    },
    {
      "id": "a44ffb4",
      "tab_id": "a1ee9b0",
      "label_name": "[814c20c:0] 2号冷冻蝶阀关故障",
      "source_id": "814c20c",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀关故障",
      "resolved": true,
      "x": 830,
      "y": 2580
    },
    {
      "id": "1365b78",
      "tab_id": "a1ee9b0",
      "label_name": "[4eb5f7b:0] 2号冷却蝶阀开故障",
      "source_id": "4eb5f7b",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开故障",
      "resolved": true,
      "x": 830,
      "y": 2620
    },
    {
      "id": "121f206",
      "tab_id": "a1ee9b0",
      "label_name": "[168acc8:0] 2号冷却蝶阀关故障",
      "source_id": "168acc8",
      "source_port": 0,
      "display_name": "2号冷却蝶阀关故障",
      "resolved": true,
      "x": 830,
      "y": 2660
    },
    {
      "id": "ecbb7ee",
      "tab_id": "c5072c7",
      "label_name": "[963c9e1:0] 1号冷冻泵故障标志",
      "source_id": "963c9e1",
      "source_port": 0,
      "display_name": "1号冷冻泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2440
    },
    {
      "id": "c74bd38",
      "tab_id": "c5072c7",
      "label_name": "[bacd2e0:0] 2号冷冻泵故障标志",
      "source_id": "bacd2e0",
      "source_port": 0,
      "display_name": "2号冷冻泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2480
    },
    {
      "id": "c1698ae",
      "tab_id": "c5072c7",
      "label_name": "[1682eca:0] 3号冷冻泵故障标志",
      "source_id": "1682eca",
      "source_port": 0,
      "display_name": "3号冷冻泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2520
    },
    {
      "id": "d4fc38b",
      "tab_id": "c5072c7",
      "label_name": "[e29efba:0] 1号冷却泵故障标志",
      "source_id": "e29efba",
      "source_port": 0,
      "display_name": "1号冷却泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2660
    },
    {
      "id": "aea6888",
      "tab_id": "c5072c7",
      "label_name": "[11cf276:0] 2号冷却泵故障标志",
      "source_id": "11cf276",
      "source_port": 0,
      "display_name": "2号冷却泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2700
    },
    {
      "id": "c8d380",
      "tab_id": "c5072c7",
      "label_name": "[4c1511a:0] 3号冷却泵故障标志",
      "source_id": "4c1511a",
      "source_port": 0,
      "display_name": "3号冷却泵故障标志",
      "resolved": true,
      "x": 630,
      "y": 2740
    },
    {
      "id": "ffcbb89",
      "tab_id": "d18f95b",
      "label_name": "[870b511:0] 1号冷却塔风机自动可用标志",
      "source_id": "870b511",
      "source_port": 0,
      "display_name": "1号冷却塔风机自动可用标志",
      "resolved": true,
      "x": 720,
      "y": 2220
    },
    {
      "id": "6c42895",
      "tab_id": "d18f95b",
      "label_name": "[1b67902:0] 1号冷却塔进口蝶阀自动可用标志",
      "source_id": "1b67902",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀自动可用标志",
      "resolved": true,
      "x": 710,
      "y": 2260
    },
    {
      "id": "ed76d80",
      "tab_id": "d18f95b",
      "label_name": "[711c19d:0] 1号冷却塔出口蝶阀自动可用标志",
      "source_id": "711c19d",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀自动可用标志",
      "resolved": true,
      "x": 710,
      "y": 2300
    },
    {
      "id": "31d01ba",
      "tab_id": "d18f95b",
      "label_name": "[8215ac8:0] 1号冷却塔风机故障标志",
      "source_id": "8215ac8",
      "source_port": 0,
      "display_name": "1号冷却塔风机故障标志",
      "resolved": true,
      "x": 740,
      "y": 2540
    },
    {
      "id": "c92c941",
      "tab_id": "d18f95b",
      "label_name": "[99e344:0] 1号冷却塔进口蝶阀开故障",
      "source_id": "99e344",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开故障",
      "resolved": true,
      "x": 730,
      "y": 2580
    },
    {
      "id": "d6cfeb6",
      "tab_id": "d18f95b",
      "label_name": "[647cdd8:0] 1号冷却塔进口蝶阀关故障",
      "source_id": "647cdd8",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀关故障",
      "resolved": true,
      "x": 730,
      "y": 2620
    },
    {
      "id": "710bea2",
      "tab_id": "d18f95b",
      "label_name": "[e93d039:0] 1号冷却塔出口蝶阀开故障",
      "source_id": "e93d039",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开故障",
      "resolved": true,
      "x": 730,
      "y": 2660
    },
    {
      "id": "2cdb75f",
      "tab_id": "d18f95b",
      "label_name": "[dbb4fa3:0] 1号冷却塔出口蝶阀关故障",
      "source_id": "dbb4fa3",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀关故障",
      "resolved": true,
      "x": 730,
      "y": 2700
    },
    {
      "id": "da90a20",
      "tab_id": "d18f95b",
      "label_name": "[7f77df4:0] 2号冷却塔风机自动可用标志",
      "source_id": "7f77df4",
      "source_port": 0,
      "display_name": "2号冷却塔风机自动可用标志",
      "resolved": true,
      "x": 720,
      "y": 2360
    },
    {
      "id": "1ebde8a",
      "tab_id": "d18f95b",
      "label_name": "[be4ab57:0] 2号冷却塔进口蝶阀自动可用标志",
      "source_id": "be4ab57",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀自动可用标志",
      "resolved": true,
      "x": 710,
      "y": 2400
    },
    {
      "id": "fcc4c18",
      "tab_id": "d18f95b",
      "label_name": "[6601320:0] 2号冷却塔出口蝶阀自动可用标志",
      "source_id": "6601320",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀自动可用标志",
      "resolved": true,
      "x": 710,
      "y": 2440
    },
    {
      "id": "ae33ee8",
      "tab_id": "d18f95b",
      "label_name": "[4848fcd:0] 2号冷却塔风机故障标志",
      "source_id": "4848fcd",
      "source_port": 0,
      "display_name": "2号冷却塔风机故障标志",
      "resolved": true,
      "x": 740,
      "y": 2760
    },
    {
      "id": "1610849",
      "tab_id": "d18f95b",
      "label_name": "[57dba5a:0] 2号冷却塔进口蝶阀开故障",
      "source_id": "57dba5a",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开故障",
      "resolved": true,
      "x": 730,
      "y": 2800
    },
    {
      "id": "c655081",
      "tab_id": "d18f95b",
      "label_name": "[afd637d:0] 2号冷却塔进口蝶阀关故障",
      "source_id": "afd637d",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀关故障",
      "resolved": true,
      "x": 730,
      "y": 2840
    },
    {
      "id": "e1c0cf7",
      "tab_id": "d18f95b",
      "label_name": "[27a57db:0] 2号冷却塔出口蝶阀开故障",
      "source_id": "27a57db",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开故障",
      "resolved": true,
      "x": 730,
      "y": 2880
    },
    {
      "id": "73314dc",
      "tab_id": "d18f95b",
      "label_name": "[a96eaa0:0] 2号冷却塔出口蝶阀关故障",
      "source_id": "a96eaa0",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀关故障",
      "resolved": true,
      "x": 730,
      "y": 2920
    },
    {
      "id": "39db807",
      "tab_id": "e4104ea",
      "label_name": "[6779795:0] 主机线路故障组合标志位",
      "source_id": "6779795",
      "source_port": 0,
      "display_name": "主机线路故障组合标志位",
      "resolved": true,
      "x": 990,
      "y": 660
    },
    {
      "id": "cfc2821",
      "tab_id": "e4104ea",
      "label_name": "[f0db519:0] 冷冻泵故障组合标志位",
      "source_id": "f0db519",
      "source_port": 0,
      "display_name": "冷冻泵故障组合标志位",
      "resolved": true,
      "x": 1000,
      "y": 740
    },
    {
      "id": "652df44",
      "tab_id": "e4104ea",
      "label_name": "[b6a9496:0] 冷却泵故障组合标志位",
      "source_id": "b6a9496",
      "source_port": 0,
      "display_name": "冷却泵故障组合标志位",
      "resolved": true,
      "x": 1000,
      "y": 780
    },
    {
      "id": "afadd31",
      "tab_id": "e4104ea",
      "label_name": "[10bb7da:0] 冷却塔线路故障组合标志位",
      "source_id": "10bb7da",
      "source_port": 0,
      "display_name": "冷却塔线路故障组合标志位",
      "resolved": true,
      "x": 990,
      "y": 700
    },
    {
      "id": "a34da90",
      "tab_id": "e4104ea",
      "label_name": "[688265:0] 主机线路最大开启数量",
      "source_id": "688265",
      "source_port": 0,
      "display_name": "主机线路最大开启数量",
      "resolved": true,
      "x": 1040,
      "y": 1020
    },
    {
      "id": "de6c3b",
      "tab_id": "e4104ea",
      "label_name": "[7b44f03:0] 冷冻泵最大开启数量",
      "source_id": "7b44f03",
      "source_port": 0,
      "display_name": "冷冻泵最大开启数量",
      "resolved": true,
      "x": 1050,
      "y": 1060
    },
    {
      "id": "58a4110",
      "tab_id": "e4104ea",
      "label_name": "[a281674:0] 冷却泵最大开启数量",
      "source_id": "a281674",
      "source_port": 0,
      "display_name": "冷却泵最大开启数量",
      "resolved": true,
      "x": 1050,
      "y": 1100
    },
    {
      "id": "6d96be9",
      "tab_id": "e4104ea",
      "label_name": "[7bec867:0] 冷却塔线路最大开启数量",
      "source_id": "7bec867",
      "source_port": 0,
      "display_name": "冷却塔线路最大开启数量",
      "resolved": true,
      "x": 1630,
      "y": 1060
    },
    {
      "id": "4e5a101",
      "tab_id": "a1ee9b0",
      "label_name": "[ef35016:0] 1号主机自动运行中标志",
      "source_id": "ef35016",
      "source_port": 0,
      "display_name": "1号主机自动运行中标志",
      "resolved": true,
      "x": 1200,
      "y": 2760
    },
    {
      "id": "8385c73",
      "tab_id": "a1ee9b0",
      "label_name": "[e733dcd:0] 2号主机自动运行中标志",
      "source_id": "e733dcd",
      "source_port": 0,
      "display_name": "2号主机自动运行中标志",
      "resolved": true,
      "x": 1200,
      "y": 2900
    },
    {
      "id": "5402c4d",
      "tab_id": "d18f95b",
      "label_name": "[78d07f:0] 1号冷却塔自动运行中标志",
      "source_id": "78d07f",
      "source_port": 0,
      "display_name": "1号冷却塔自动运行中标志",
      "resolved": true,
      "x": 1130,
      "y": 3020
    },
    {
      "id": "8c7a0fe",
      "tab_id": "d18f95b",
      "label_name": "[6ca3279:0] 2号冷却塔自动运行中标志",
      "source_id": "6ca3279",
      "source_port": 0,
      "display_name": "2号冷却塔自动运行中标志",
      "resolved": true,
      "x": 1130,
      "y": 3160
    },
    {
      "id": "bdaef37",
      "tab_id": "ef501f0",
      "label_name": "[8dc49:0] 主机加载延时设定值",
      "source_id": "8dc49",
      "source_port": 0,
      "display_name": "主机加载延时设定值",
      "resolved": true,
      "x": 2170,
      "y": 440
    },
    {
      "id": "a9f743e",
      "tab_id": "ef501f0",
      "label_name": "[5bece1e:0] 主机减载延时设定值",
      "source_id": "5bece1e",
      "source_port": 0,
      "display_name": "主机减载延时设定值",
      "resolved": true,
      "x": 2170,
      "y": 740
    },
    {
      "id": "ed014b4",
      "tab_id": "ef501f0",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 760,
      "y": 260
    },
    {
      "id": "7f9be28",
      "tab_id": "ef501f0",
      "label_name": "[a5f446:0] 主机自动运行中组合标志位",
      "source_id": "a5f446",
      "source_port": 0,
      "display_name": "主机自动运行中组合标志位",
      "resolved": true,
      "x": 750,
      "y": 300
    },
    {
      "id": "aa2b67b",
      "tab_id": "ef501f0",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1030,
      "y": 220
    },
    {
      "id": "b419507",
      "tab_id": "ef501f0",
      "label_name": "[22c5d7d:0] 主机完成初始开启延时设定值",
      "source_id": "22c5d7d",
      "source_port": 0,
      "display_name": "主机完成初始开启延时设定值",
      "resolved": true,
      "x": 1120,
      "y": 340
    },
    {
      "id": "fc067aa",
      "tab_id": "ef501f0",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1210,
      "y": 460
    },
    {
      "id": "c8e35c7",
      "tab_id": "ef501f0",
      "label_name": "[72d428e:0] 主机最大开启数量",
      "source_id": "72d428e",
      "source_port": 0,
      "display_name": "主机最大开启数量",
      "resolved": true,
      "x": 1210,
      "y": 420
    },
    {
      "id": "dea484e",
      "tab_id": "ef501f0",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1290,
      "y": 540
    },
    {
      "id": "b088f46",
      "tab_id": "576b998",
      "label_name": "[389ea0c:0] 1号设备反馈值",
      "source_id": "389ea0c",
      "source_port": 0,
      "display_name": "1号设备反馈值",
      "resolved": true,
      "x": 680,
      "y": 140
    },
    {
      "id": "3b64b8c",
      "tab_id": "576b998",
      "label_name": "[a0ac79f:0] 低位设定值",
      "source_id": "a0ac79f",
      "source_port": 0,
      "display_name": "低位设定值",
      "resolved": true,
      "x": 700,
      "y": 480
    },
    {
      "id": "4098068",
      "tab_id": "576b998",
      "label_name": "[389ea0c:0] 1号设备反馈值",
      "source_id": "389ea0c",
      "source_port": 0,
      "display_name": "1号设备反馈值",
      "resolved": true,
      "x": 680,
      "y": 540
    },
    {
      "id": "9cb934f",
      "tab_id": "576b998",
      "label_name": "[101aefa:0] 设备自动运行中组合标志位",
      "source_id": "101aefa",
      "source_port": 0,
      "display_name": "设备自动运行中组合标志位",
      "resolved": true,
      "x": 750,
      "y": 400
    },
    {
      "id": "5e3df8b",
      "tab_id": "576b998",
      "label_name": "[4dacf22:0] 高位设定值",
      "source_id": "4dacf22",
      "source_port": 0,
      "display_name": "高位设定值",
      "resolved": true,
      "x": 700,
      "y": 80
    },
    {
      "id": "343304e",
      "tab_id": "576b998",
      "label_name": "[6d15510:0] 2号设备反馈值",
      "source_id": "6d15510",
      "source_port": 0,
      "display_name": "2号设备反馈值",
      "resolved": true,
      "x": 680,
      "y": 600
    },
    {
      "id": "9f44fc5",
      "tab_id": "576b998",
      "label_name": "[6d15510:0] 2号设备反馈值",
      "source_id": "6d15510",
      "source_port": 0,
      "display_name": "2号设备反馈值",
      "resolved": true,
      "x": 680,
      "y": 200
    },
    {
      "id": "337d5ee",
      "tab_id": "576b998",
      "label_name": "[9dc1706:0] 设备总数量",
      "source_id": "9dc1706",
      "source_port": 0,
      "display_name": "设备总数量",
      "resolved": true,
      "x": 1300,
      "y": 360
    },
    {
      "id": "be8491f",
      "tab_id": "ef501f0",
      "label_name": "[f5a6a42:0] 主机加载判定负荷设定值",
      "source_id": "f5a6a42",
      "source_port": 0,
      "display_name": "主机加载判定负荷设定值",
      "resolved": true,
      "x": 790,
      "y": 620
    },
    {
      "id": "31d6b1a",
      "tab_id": "ef501f0",
      "label_name": "[1f839b1:0] 主机减载判定负荷设定值",
      "source_id": "1f839b1",
      "source_port": 0,
      "display_name": "主机减载判定负荷设定值",
      "resolved": true,
      "x": 790,
      "y": 660
    },
    {
      "id": "c71e23a",
      "tab_id": "ef501f0",
      "label_name": "[f25ed29:0] 1号主机负荷率",
      "source_id": "f25ed29",
      "source_port": 0,
      "display_name": "1号主机负荷率",
      "resolved": true,
      "x": 820,
      "y": 700
    },
    {
      "id": "98fe77f",
      "tab_id": "ef501f0",
      "label_name": "[c3f276c:0] 2号主机负荷率",
      "source_id": "c3f276c",
      "source_port": 0,
      "display_name": "2号主机负荷率",
      "resolved": true,
      "x": 820,
      "y": 740
    },
    {
      "id": "e603588",
      "tab_id": "ef501f0",
      "label_name": "[a5f446:0] 主机自动运行中组合标志位",
      "source_id": "a5f446",
      "source_port": 0,
      "display_name": "主机自动运行中组合标志位",
      "resolved": true,
      "x": 790,
      "y": 780
    },
    {
      "id": "af2bd96",
      "tab_id": "ef501f0",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 660,
      "y": 1480
    },
    {
      "id": "9426c18",
      "tab_id": "ef501f0",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 660,
      "y": 1980
    },
    {
      "id": "a5b400d",
      "tab_id": "ef501f0",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 660,
      "y": 2620
    },
    {
      "id": "b3d0ccb",
      "tab_id": "d18f95b",
      "label_name": "[15d47e0:0] 冷却塔风机频率自动控制命令",
      "source_id": "15d47e0",
      "source_port": 0,
      "display_name": "冷却塔风机频率自动控制命令",
      "resolved": true,
      "x": 120,
      "y": 440
    },
    {
      "id": "aa7176c",
      "tab_id": "d18f95b",
      "label_name": "[15d47e0:0] 冷却塔风机频率自动控制命令",
      "source_id": "15d47e0",
      "source_port": 0,
      "display_name": "冷却塔风机频率自动控制命令",
      "resolved": true,
      "x": 1780,
      "y": 520
    },
    {
      "id": "6670365",
      "tab_id": "c5072c7",
      "label_name": "[504ad62:0] 冷冻泵频率自动控制命令",
      "source_id": "504ad62",
      "source_port": 0,
      "display_name": "冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 170,
      "y": 440
    },
    {
      "id": "3b49fef",
      "tab_id": "c5072c7",
      "label_name": "[504ad62:0] 冷冻泵频率自动控制命令",
      "source_id": "504ad62",
      "source_port": 0,
      "display_name": "冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 1810,
      "y": 520
    },
    {
      "id": "1096015",
      "tab_id": "c5072c7",
      "label_name": "[504ad62:0] 冷冻泵频率自动控制命令",
      "source_id": "504ad62",
      "source_port": 0,
      "display_name": "冷冻泵频率自动控制命令",
      "resolved": true,
      "x": 3450,
      "y": 520
    },
    {
      "id": "f1901b7",
      "tab_id": "c5072c7",
      "label_name": "[f64a1dc:0] 冷却泵频率自动控制命令",
      "source_id": "f64a1dc",
      "source_port": 0,
      "display_name": "冷却泵频率自动控制命令",
      "resolved": true,
      "x": 170,
      "y": 1120
    },
    {
      "id": "c074f67",
      "tab_id": "c5072c7",
      "label_name": "[f64a1dc:0] 冷却泵频率自动控制命令",
      "source_id": "f64a1dc",
      "source_port": 0,
      "display_name": "冷却泵频率自动控制命令",
      "resolved": true,
      "x": 1810,
      "y": 1200
    },
    {
      "id": "cb6dadc",
      "tab_id": "c5072c7",
      "label_name": "[f64a1dc:0] 冷却泵频率自动控制命令",
      "source_id": "f64a1dc",
      "source_port": 0,
      "display_name": "冷却泵频率自动控制命令",
      "resolved": true,
      "x": 3450,
      "y": 1200
    },
    {
      "id": "be3a1b9",
      "tab_id": "ef501f0",
      "label_name": "[a6f9f11:0] 1号主机压缩机运行时长",
      "source_id": "a6f9f11",
      "source_port": 0,
      "display_name": "1号主机压缩机运行时长",
      "resolved": true,
      "x": 800,
      "y": 1140
    },
    {
      "id": "a041766",
      "tab_id": "ef501f0",
      "label_name": "[521bbfd:0] 主机线路自动可用组合标志位",
      "source_id": "521bbfd",
      "source_port": 0,
      "display_name": "主机线路自动可用组合标志位",
      "resolved": true,
      "x": 660,
      "y": 1200
    },
    {
      "id": "128b892",
      "tab_id": "ef501f0",
      "label_name": "[fcbbdf9:0] 2号主机压缩机运行时长",
      "source_id": "fcbbdf9",
      "source_port": 0,
      "display_name": "2号主机压缩机运行时长",
      "resolved": true,
      "x": 800,
      "y": 1280
    },
    {
      "id": "606eff2",
      "tab_id": "ef501f0",
      "label_name": "[1e6d876:0] 冷冻泵自动可用组合标志位",
      "source_id": "1e6d876",
      "source_port": 0,
      "display_name": "冷冻泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2060
    },
    {
      "id": "c9761f9",
      "tab_id": "ef501f0",
      "label_name": "[8c64d0c:0] 1号冷冻泵运行时长",
      "source_id": "8c64d0c",
      "source_port": 0,
      "display_name": "1号冷冻泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 2140
    },
    {
      "id": "1481096",
      "tab_id": "ef501f0",
      "label_name": "[1e6d876:0] 冷冻泵自动可用组合标志位",
      "source_id": "1e6d876",
      "source_port": 0,
      "display_name": "冷冻泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2200
    },
    {
      "id": "2280f36",
      "tab_id": "ef501f0",
      "label_name": "[d19d49f:0] 2号冷冻泵运行时长",
      "source_id": "d19d49f",
      "source_port": 0,
      "display_name": "2号冷冻泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 2280
    },
    {
      "id": "24cd8d7",
      "tab_id": "ef501f0",
      "label_name": "[1e6d876:0] 冷冻泵自动可用组合标志位",
      "source_id": "1e6d876",
      "source_port": 0,
      "display_name": "冷冻泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2340
    },
    {
      "id": "783e4dd",
      "tab_id": "ef501f0",
      "label_name": "[ebaed31:0] 3号冷冻泵运行时长",
      "source_id": "ebaed31",
      "source_port": 0,
      "display_name": "3号冷冻泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 2420
    },
    {
      "id": "85ef736",
      "tab_id": "ef501f0",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 990,
      "y": 1980
    },
    {
      "id": "ee05e99",
      "tab_id": "ef501f0",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 1000,
      "y": 980
    },
    {
      "id": "27205f1",
      "tab_id": "ef501f0",
      "label_name": "[cf93d66:0] 冷却泵自动可用组合标志位",
      "source_id": "cf93d66",
      "source_port": 0,
      "display_name": "冷却泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2700
    },
    {
      "id": "5aa2799",
      "tab_id": "ef501f0",
      "label_name": "[16ad16b:0] 1号冷却泵运行时长",
      "source_id": "16ad16b",
      "source_port": 0,
      "display_name": "1号冷却泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 2780
    },
    {
      "id": "d8c900e",
      "tab_id": "ef501f0",
      "label_name": "[cf93d66:0] 冷却泵自动可用组合标志位",
      "source_id": "cf93d66",
      "source_port": 0,
      "display_name": "冷却泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2840
    },
    {
      "id": "f565be6",
      "tab_id": "ef501f0",
      "label_name": "[a657da7:0] 2号冷却泵运行时长",
      "source_id": "a657da7",
      "source_port": 0,
      "display_name": "2号冷却泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 2920
    },
    {
      "id": "bea82ee",
      "tab_id": "ef501f0",
      "label_name": "[cf93d66:0] 冷却泵自动可用组合标志位",
      "source_id": "cf93d66",
      "source_port": 0,
      "display_name": "冷却泵自动可用组合标志位",
      "resolved": true,
      "x": 670,
      "y": 2980
    },
    {
      "id": "a7ee302",
      "tab_id": "ef501f0",
      "label_name": "[6e25bb5:0] 3号冷却泵运行时长",
      "source_id": "6e25bb5",
      "source_port": 0,
      "display_name": "3号冷却泵运行时长",
      "resolved": true,
      "x": 810,
      "y": 3060
    },
    {
      "id": "2ef9b36",
      "tab_id": "ef501f0",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 990,
      "y": 2620
    },
    {
      "id": "d6c3c2b",
      "tab_id": "ef501f0",
      "label_name": "[521bbfd:0] 主机线路自动可用组合标志位",
      "source_id": "521bbfd",
      "source_port": 0,
      "display_name": "主机线路自动可用组合标志位",
      "resolved": true,
      "x": 660,
      "y": 1060
    },
    {
      "id": "437ccaf",
      "tab_id": "ef501f0",
      "label_name": "[c7a4a3f:0] 1号冷却塔风机运行时长",
      "source_id": "c7a4a3f",
      "source_port": 0,
      "display_name": "1号冷却塔风机运行时长",
      "resolved": true,
      "x": 800,
      "y": 1640
    },
    {
      "id": "9b35e6f",
      "tab_id": "ef501f0",
      "label_name": "[b9bb4f:0] 冷却塔线路自动可用组合标志位",
      "source_id": "b9bb4f",
      "source_port": 0,
      "display_name": "冷却塔线路自动可用组合标志位",
      "resolved": true,
      "x": 650,
      "y": 1700
    },
    {
      "id": "f2ce805",
      "tab_id": "ef501f0",
      "label_name": "[9f3c99f:0] 2号冷却塔风机运行时长",
      "source_id": "9f3c99f",
      "source_port": 0,
      "display_name": "2号冷却塔风机运行时长",
      "resolved": true,
      "x": 800,
      "y": 1780
    },
    {
      "id": "4edc257",
      "tab_id": "ef501f0",
      "label_name": "[da3b35b:0] 冷却塔需求数",
      "source_id": "da3b35b",
      "source_port": 0,
      "display_name": "冷却塔需求数",
      "resolved": true,
      "x": 990,
      "y": 1480
    },
    {
      "id": "53b1e2d",
      "tab_id": "ef501f0",
      "label_name": "[b9bb4f:0] 冷却塔线路自动可用组合标志位",
      "source_id": "b9bb4f",
      "source_port": 0,
      "display_name": "冷却塔线路自动可用组合标志位",
      "resolved": true,
      "x": 650,
      "y": 1560
    },
    {
      "id": "e00f6ed",
      "tab_id": "ef501f0",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 2910,
      "y": 420
    },
    {
      "id": "cb9e06e",
      "tab_id": "ef501f0",
      "label_name": "[f1b75a2:0] 主机加载标志",
      "source_id": "f1b75a2",
      "source_port": 0,
      "display_name": "主机加载标志",
      "resolved": true,
      "x": 2870,
      "y": 360
    },
    {
      "id": "5290413",
      "tab_id": "ef501f0",
      "label_name": "[9c5819a:0] 主机减载标志",
      "source_id": "9c5819a",
      "source_port": 0,
      "display_name": "主机减载标志",
      "resolved": true,
      "x": 2870,
      "y": 480
    },
    {
      "id": "9741d7",
      "tab_id": "ef501f0",
      "label_name": "[c254e52:0] 主机初始开启数量设定值",
      "source_id": "c254e52",
      "source_port": 0,
      "display_name": "主机初始开启数量设定值",
      "resolved": true,
      "x": 3130,
      "y": 300
    },
    {
      "id": "99b750f",
      "tab_id": "ef501f0",
      "label_name": "[74605bf:0] 主机完成初始开启标志",
      "source_id": "74605bf",
      "source_port": 0,
      "display_name": "主机完成初始开启标志",
      "resolved": true,
      "x": 3420,
      "y": 260
    },
    {
      "id": "fa7d22f",
      "tab_id": "ef501f0",
      "label_name": "[c254e52:0] 主机初始开启数量设定值",
      "source_id": "c254e52",
      "source_port": 0,
      "display_name": "主机初始开启数量设定值",
      "resolved": true,
      "x": 3410,
      "y": 320
    },
    {
      "id": "2e875ea",
      "tab_id": "ef501f0",
      "label_name": "[72d428e:0] 主机最大开启数量",
      "source_id": "72d428e",
      "source_port": 0,
      "display_name": "主机最大开启数量",
      "resolved": true,
      "x": 3710,
      "y": 400
    },
    {
      "id": "d798d7c",
      "tab_id": "ef501f0",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3870,
      "y": 440
    },
    {
      "id": "593fbfa",
      "tab_id": "c5072c7",
      "label_name": "[49690a6:0] 1号冷冻泵自动运行中标志",
      "source_id": "49690a6",
      "source_port": 0,
      "display_name": "1号冷冻泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2000
    },
    {
      "id": "c48e1ec",
      "tab_id": "c5072c7",
      "label_name": "[bcf73ef:0] 2号冷冻泵自动运行中标志",
      "source_id": "bcf73ef",
      "source_port": 0,
      "display_name": "2号冷冻泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2040
    },
    {
      "id": "eb787ff",
      "tab_id": "c5072c7",
      "label_name": "[1a5de59:0] 3号冷冻泵自动运行中标志",
      "source_id": "1a5de59",
      "source_port": 0,
      "display_name": "3号冷冻泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2080
    },
    {
      "id": "979cbd6",
      "tab_id": "c5072c7",
      "label_name": "[444f291:0] 1号冷却泵自动运行中标志",
      "source_id": "444f291",
      "source_port": 0,
      "display_name": "1号冷却泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2220
    },
    {
      "id": "f478b37",
      "tab_id": "c5072c7",
      "label_name": "[56f3c76:0] 2号冷却泵自动运行中标志",
      "source_id": "56f3c76",
      "source_port": 0,
      "display_name": "2号冷却泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2260
    },
    {
      "id": "88f86ce",
      "tab_id": "c5072c7",
      "label_name": "[c09b276:0] 3号冷却泵自动运行中标志",
      "source_id": "c09b276",
      "source_port": 0,
      "display_name": "3号冷却泵自动运行中标志",
      "resolved": true,
      "x": 1410,
      "y": 2300
    },
    {
      "id": "4ec2bb1",
      "tab_id": "a1ee9b0",
      "label_name": "[669ef46:0] 1号冷冻蝶阀开到位",
      "source_id": "669ef46",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 2040
    },
    {
      "id": "18ad2ad",
      "tab_id": "a1ee9b0",
      "label_name": "[24efd2c:0] 2号冷冻蝶阀开到位",
      "source_id": "24efd2c",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 2100
    },
    {
      "id": "4ab65d6",
      "tab_id": "a1ee9b0",
      "label_name": "[63e079c:0] 1号冷冻蝶阀关到位",
      "source_id": "63e079c",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 2180
    },
    {
      "id": "4f7f552",
      "tab_id": "a1ee9b0",
      "label_name": "[fd70e68:0] 2号冷冻蝶阀关到位",
      "source_id": "fd70e68",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 2240
    },
    {
      "id": "9d0d978",
      "tab_id": "a1ee9b0",
      "label_name": "[dd94bdc:0] 1号冷却蝶阀开到位",
      "source_id": "dd94bdc",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 2500
    },
    {
      "id": "883605f",
      "tab_id": "a1ee9b0",
      "label_name": "[e445e89:0] 2号冷却蝶阀开到位",
      "source_id": "e445e89",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开到位",
      "resolved": true,
      "x": 2570,
      "y": 2560
    },
    {
      "id": "cd38eef",
      "tab_id": "a1ee9b0",
      "label_name": "[5009e6d:0] 1号冷却蝶阀关到位",
      "source_id": "5009e6d",
      "source_port": 0,
      "display_name": "1号冷却蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 2640
    },
    {
      "id": "3d19a0e",
      "tab_id": "a1ee9b0",
      "label_name": "[723ed16:0] 2号冷却蝶阀关到位",
      "source_id": "723ed16",
      "source_port": 0,
      "display_name": "2号冷却蝶阀关到位",
      "resolved": true,
      "x": 2570,
      "y": 2700
    },
    {
      "id": "4ceedb3",
      "tab_id": "a1ee9b0",
      "label_name": "[cb21af9:0] 1号冷冻蝶阀开故障",
      "source_id": "cb21af9",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀开故障",
      "resolved": true,
      "x": 3350,
      "y": 2020
    },
    {
      "id": "4bca19a",
      "tab_id": "a1ee9b0",
      "label_name": "[8f6651f:0] 2号冷冻蝶阀开故障",
      "source_id": "8f6651f",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀开故障",
      "resolved": true,
      "x": 3350,
      "y": 2080
    },
    {
      "id": "ce09e9f",
      "tab_id": "a1ee9b0",
      "label_name": "[450c7d6:0] 1号冷冻蝶阀关故障",
      "source_id": "450c7d6",
      "source_port": 0,
      "display_name": "1号冷冻蝶阀关故障",
      "resolved": true,
      "x": 3350,
      "y": 2160
    },
    {
      "id": "44dc0a9",
      "tab_id": "a1ee9b0",
      "label_name": "[814c20c:0] 2号冷冻蝶阀关故障",
      "source_id": "814c20c",
      "source_port": 0,
      "display_name": "2号冷冻蝶阀关故障",
      "resolved": true,
      "x": 3350,
      "y": 2220
    },
    {
      "id": "ec355fd",
      "tab_id": "a1ee9b0",
      "label_name": "[db00b6a:0] 1号冷却蝶阀开故障",
      "source_id": "db00b6a",
      "source_port": 0,
      "display_name": "1号冷却蝶阀开故障",
      "resolved": true,
      "x": 3370,
      "y": 2480
    },
    {
      "id": "f7160b0",
      "tab_id": "a1ee9b0",
      "label_name": "[4eb5f7b:0] 2号冷却蝶阀开故障",
      "source_id": "4eb5f7b",
      "source_port": 0,
      "display_name": "2号冷却蝶阀开故障",
      "resolved": true,
      "x": 3370,
      "y": 2540
    },
    {
      "id": "baa2669",
      "tab_id": "a1ee9b0",
      "label_name": "[b23e337:0] 1号冷却蝶阀关故障",
      "source_id": "b23e337",
      "source_port": 0,
      "display_name": "1号冷却蝶阀关故障",
      "resolved": true,
      "x": 3370,
      "y": 2620
    },
    {
      "id": "7d3b80b",
      "tab_id": "a1ee9b0",
      "label_name": "[168acc8:0] 2号冷却蝶阀关故障",
      "source_id": "168acc8",
      "source_port": 0,
      "display_name": "2号冷却蝶阀关故障",
      "resolved": true,
      "x": 3370,
      "y": 2680
    },
    {
      "id": "5ef9b7f",
      "tab_id": "d18f95b",
      "label_name": "[d06a968:0] 1号冷却塔进口蝶阀开到位",
      "source_id": "d06a968",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀开到位",
      "resolved": true,
      "x": 2250,
      "y": 2200
    },
    {
      "id": "b8325d1",
      "tab_id": "d18f95b",
      "label_name": "[7dd501:0] 2号冷却塔进口蝶阀开到位",
      "source_id": "7dd501",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀开到位",
      "resolved": true,
      "x": 2250,
      "y": 2300
    },
    {
      "id": "37751f0",
      "tab_id": "d18f95b",
      "label_name": "[47fa4f:0] 1号冷却塔进口蝶阀关到位",
      "source_id": "47fa4f",
      "source_port": 0,
      "display_name": "1号冷却塔进口蝶阀关到位",
      "resolved": true,
      "x": 2250,
      "y": 2420
    },
    {
      "id": "28460ad",
      "tab_id": "d18f95b",
      "label_name": "[a92957c:0] 2号冷却塔进口蝶阀关到位",
      "source_id": "a92957c",
      "source_port": 0,
      "display_name": "2号冷却塔进口蝶阀关到位",
      "resolved": true,
      "x": 2250,
      "y": 2520
    },
    {
      "id": "f7d3dfa",
      "tab_id": "d18f95b",
      "label_name": "[f75cd2a:0] 1号冷却塔出口蝶阀开到位",
      "source_id": "f75cd2a",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀开到位",
      "resolved": true,
      "x": 2250,
      "y": 2240
    },
    {
      "id": "23746e9",
      "tab_id": "d18f95b",
      "label_name": "[d51090c:0] 2号冷却塔出口蝶阀开到位",
      "source_id": "d51090c",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀开到位",
      "resolved": true,
      "x": 2250,
      "y": 2340
    },
    {
      "id": "e7741d2",
      "tab_id": "d18f95b",
      "label_name": "[a851ecb:0] 1号冷却塔出口蝶阀关到位",
      "source_id": "a851ecb",
      "source_port": 0,
      "display_name": "1号冷却塔出口蝶阀关到位",
      "resolved": true,
      "x": 2250,
      "y": 2460
    },
    {
      "id": "1bbdf4e",
      "tab_id": "d18f95b",
      "label_name": "[e5eb594:0] 2号冷却塔出口蝶阀关到位",
      "source_id": "e5eb594",
      "source_port": 0,
      "display_name": "2号冷却塔出口蝶阀关到位",
      "resolved": true,
      "x": 2250,
      "y": 2560
    },
    {
      "id": "4112e2e",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3440,
      "y": 3840
    },
    {
      "id": "b4b6a36",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3630,
      "y": 3960
    },
    {
      "id": "908c68",
      "tab_id": "e4104ea",
      "label_name": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
      "source_id": "c532a0",
      "source_port": 0,
      "display_name": "冷冻蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1310,
      "y": 3700
    },
    {
      "id": "c0b424f",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1190,
      "y": 4460
    },
    {
      "id": "54913b6",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 840,
      "y": 2200
    },
    {
      "id": "c859330",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 1350,
      "y": 3880
    },
    {
      "id": "31b4584",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1260,
      "y": 1660
    },
    {
      "id": "4d1f6cc",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3630,
      "y": 3380
    },
    {
      "id": "e030b02",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 3450,
      "y": 4560
    },
    {
      "id": "aa6e512",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1250,
      "y": 4300
    },
    {
      "id": "d438e64",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 920,
      "y": 2460
    },
    {
      "id": "9aebc53",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 1290,
      "y": 3360
    },
    {
      "id": "ad8012a",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1450,
      "y": 1340
    },
    {
      "id": "964e067",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1110,
      "y": 2340
    },
    {
      "id": "96840a2",
      "tab_id": "e4104ea",
      "label_name": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
      "source_id": "c532a0",
      "source_port": 0,
      "display_name": "冷冻蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1250,
      "y": 3620
    },
    {
      "id": "d1e550",
      "tab_id": "e4104ea",
      "label_name": "[13d7968:0] 冷却蝶阀开到位组合标志位",
      "source_id": "13d7968",
      "source_port": 0,
      "display_name": "冷却蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3350,
      "y": 4120
    },
    {
      "id": "37ba6e3",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3360,
      "y": 4080
    },
    {
      "id": "73475a4",
      "tab_id": "e4104ea",
      "label_name": "[a5f446:0] 主机自动运行中组合标志位",
      "source_id": "a5f446",
      "source_port": 0,
      "display_name": "主机自动运行中组合标志位",
      "resolved": true,
      "x": 1250,
      "y": 2560
    },
    {
      "id": "c38c70",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1270,
      "y": 2660
    },
    {
      "id": "c1c6a0e",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 3450,
      "y": 4000
    },
    {
      "id": "19dba4b",
      "tab_id": "e4104ea",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 1120,
      "y": 2860
    },
    {
      "id": "e11a1f7",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1010,
      "y": 2760
    },
    {
      "id": "8e21e62",
      "tab_id": "e4104ea",
      "label_name": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
      "source_id": "c532a0",
      "source_port": 0,
      "display_name": "冷冻蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1310,
      "y": 3440
    },
    {
      "id": "c36d859",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1530,
      "y": 3320
    },
    {
      "id": "b1daff3",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 1070,
      "y": 1380
    },
    {
      "id": "4cf1e5a",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1040,
      "y": 1420
    },
    {
      "id": "82cf71c",
      "tab_id": "e4104ea",
      "label_name": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
      "source_id": "c532a0",
      "source_port": 0,
      "display_name": "冷冻蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1270,
      "y": 1580
    },
    {
      "id": "763bddd",
      "tab_id": "e4104ea",
      "label_name": "[1b43051:0] 主机开启延时设定值",
      "source_id": "1b43051",
      "source_port": 0,
      "display_name": "主机开启延时设定值",
      "resolved": true,
      "x": 1790,
      "y": 1380
    },
    {
      "id": "716393b",
      "tab_id": "e4104ea",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 880,
      "y": 2080
    },
    {
      "id": "da7a2b9",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 850,
      "y": 2120
    },
    {
      "id": "6ad4abb",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 870,
      "y": 2160
    },
    {
      "id": "2ca79a2",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1110,
      "y": 2040
    },
    {
      "id": "97dde06",
      "tab_id": "e4104ea",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 940,
      "y": 2380
    },
    {
      "id": "4f8ad1e",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 920,
      "y": 2420
    },
    {
      "id": "f8d14dd",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1520,
      "y": 2280
    },
    {
      "id": "bbc0bf7",
      "tab_id": "e4104ea",
      "label_name": "[d45bc37:0] 主机需求数",
      "source_id": "d45bc37",
      "source_port": 0,
      "display_name": "主机需求数",
      "resolved": true,
      "x": 1040,
      "y": 2720
    },
    {
      "id": "681409b",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1240,
      "y": 2520
    },
    {
      "id": "ee0c7fc",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1080,
      "y": 2940
    },
    {
      "id": "919c882",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1150,
      "y": 2820
    },
    {
      "id": "72a9a21",
      "tab_id": "e4104ea",
      "label_name": "[c4e0aac:0] 系统关机延时设定值",
      "source_id": "c4e0aac",
      "source_port": 0,
      "display_name": "系统关机延时设定值",
      "resolved": true,
      "x": 1850,
      "y": 2720
    },
    {
      "id": "b7ffc65",
      "tab_id": "e4104ea",
      "label_name": "[ca4003e:0] 主机蝶阀关闭延时设定值",
      "source_id": "ca4003e",
      "source_port": 0,
      "display_name": "主机蝶阀关闭延时设定值",
      "resolved": true,
      "x": 1830,
      "y": 2460
    },
    {
      "id": "439738f",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1260,
      "y": 3400
    },
    {
      "id": "df2fda8",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1320,
      "y": 3480
    },
    {
      "id": "da5cdce",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1530,
      "y": 3580
    },
    {
      "id": "a2a4f9",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1240,
      "y": 3660
    },
    {
      "id": "5b339d8",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1340,
      "y": 3740
    },
    {
      "id": "13ff86c",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 1530,
      "y": 3840
    },
    {
      "id": "7a84e57",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 1290,
      "y": 3920
    },
    {
      "id": "1317701",
      "tab_id": "e4104ea",
      "label_name": "[51b9bbd:0] 冷冻泵自动运行中数量",
      "source_id": "51b9bbd",
      "source_port": 0,
      "display_name": "冷冻泵自动运行中数量",
      "resolved": true,
      "x": 1260,
      "y": 3960
    },
    {
      "id": "f59e9e",
      "tab_id": "e4104ea",
      "label_name": "[c532a0:0] 冷冻蝶阀开到位组合标志位",
      "source_id": "c532a0",
      "source_port": 0,
      "display_name": "冷冻蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1250,
      "y": 4000
    },
    {
      "id": "b475dce",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1240,
      "y": 4040
    },
    {
      "id": "43c15dd",
      "tab_id": "e4104ea",
      "label_name": "[79bfc0e:0] 冷冻蝶阀关到位组合标志位",
      "source_id": "79bfc0e",
      "source_port": 0,
      "display_name": "冷冻蝶阀关到位组合标志位",
      "resolved": true,
      "x": 990,
      "y": 4120
    },
    {
      "id": "1f76870",
      "tab_id": "e4104ea",
      "label_name": "[d7240:0] 冷冻泵需求数",
      "source_id": "d7240",
      "source_port": 0,
      "display_name": "冷冻泵需求数",
      "resolved": true,
      "x": 1210,
      "y": 4340
    },
    {
      "id": "15c1fad",
      "tab_id": "e4104ea",
      "label_name": "[a5f446:0] 主机自动运行中组合标志位",
      "source_id": "a5f446",
      "source_port": 0,
      "display_name": "主机自动运行中组合标志位",
      "resolved": true,
      "x": 1090,
      "y": 4380
    },
    {
      "id": "23fcd0e",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1080,
      "y": 4420
    },
    {
      "id": "c0471f",
      "tab_id": "e4104ea",
      "label_name": "[7f9d156:0] 冷冻泵延时关闭启禁用",
      "source_id": "7f9d156",
      "source_port": 0,
      "display_name": "冷冻泵延时关闭启禁用",
      "resolved": true,
      "x": 1340,
      "y": 4520
    },
    {
      "id": "8321aa1",
      "tab_id": "e4104ea",
      "label_name": "[c4e0aac:0] 系统关机延时设定值",
      "source_id": "c4e0aac",
      "source_port": 0,
      "display_name": "系统关机延时设定值",
      "resolved": true,
      "x": 1350,
      "y": 4560
    },
    {
      "id": "8b18a11",
      "tab_id": "e4104ea",
      "label_name": "[e37f66d:0] 冷冻泵关闭延时设定值",
      "source_id": "e37f66d",
      "source_port": 0,
      "display_name": "冷冻泵关闭延时设定值",
      "resolved": true,
      "x": 1340,
      "y": 4600
    },
    {
      "id": "b78e435",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 1070,
      "y": 1480
    },
    {
      "id": "b06b6f",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 1040,
      "y": 1520
    },
    {
      "id": "8c5bed9",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 870,
      "y": 2240
    },
    {
      "id": "906cdd9",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 840,
      "y": 2280
    },
    {
      "id": "c37d125",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 3390,
      "y": 3420
    },
    {
      "id": "61e3ff6",
      "tab_id": "e4104ea",
      "label_name": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
      "source_id": "c40ae8a",
      "source_port": 0,
      "display_name": "冷却塔进/出口蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3400,
      "y": 3500
    },
    {
      "id": "32e2c23",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3360,
      "y": 3460
    },
    {
      "id": "e46b6be",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3440,
      "y": 3560
    },
    {
      "id": "136c54b",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3630,
      "y": 3640
    },
    {
      "id": "ae1572b",
      "tab_id": "e4104ea",
      "label_name": "[13d7968:0] 冷却蝶阀开到位组合标志位",
      "source_id": "13d7968",
      "source_port": 0,
      "display_name": "冷却蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3350,
      "y": 3680
    },
    {
      "id": "d25b47",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3340,
      "y": 3720
    },
    {
      "id": "65f1488",
      "tab_id": "e4104ea",
      "label_name": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
      "source_id": "c40ae8a",
      "source_port": 0,
      "display_name": "冷却塔进/出口蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3400,
      "y": 3800
    },
    {
      "id": "b42e878",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 3390,
      "y": 4040
    },
    {
      "id": "4af87f4",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3510,
      "y": 4400
    },
    {
      "id": "3c9eae7",
      "tab_id": "e4104ea",
      "label_name": "[ef2fd60:0] 冷却泵需求数",
      "source_id": "ef2fd60",
      "source_port": 0,
      "display_name": "冷却泵需求数",
      "resolved": true,
      "x": 3470,
      "y": 4440
    },
    {
      "id": "7318d0b",
      "tab_id": "e4104ea",
      "label_name": "[a5f446:0] 主机自动运行中组合标志位",
      "source_id": "a5f446",
      "source_port": 0,
      "display_name": "主机自动运行中组合标志位",
      "resolved": true,
      "x": 3350,
      "y": 4480
    },
    {
      "id": "b490ed9",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3340,
      "y": 4520
    },
    {
      "id": "d845fa3",
      "tab_id": "e4104ea",
      "label_name": "[f45b0a4:0] 冷却泵启停自动控制组合[预命令]",
      "source_id": "f45b0a4",
      "source_port": 0,
      "display_name": "冷却泵启停自动控制组合[预命令]",
      "resolved": true,
      "x": 4010,
      "y": 3840
    },
    {
      "id": "667be50",
      "tab_id": "e4104ea",
      "label_name": "[d9d41c8:0] 主机启停自动控制组合[预命令]",
      "source_id": "d9d41c8",
      "source_port": 0,
      "display_name": "主机启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3340,
      "y": 4160
    },
    {
      "id": "4e8fa75",
      "tab_id": "e4104ea",
      "label_name": "[420d0c1:0] 冷却蝶阀关到位组合标志位",
      "source_id": "420d0c1",
      "source_port": 0,
      "display_name": "冷却蝶阀关到位组合标志位",
      "resolved": true,
      "x": 3070,
      "y": 4240
    },
    {
      "id": "606f0ef",
      "tab_id": "e4104ea",
      "label_name": "[13d7968:0] 冷却蝶阀开到位组合标志位",
      "source_id": "13d7968",
      "source_port": 0,
      "display_name": "冷却蝶阀开到位组合标志位",
      "resolved": true,
      "x": 1270,
      "y": 1620
    },
    {
      "id": "ebfe909",
      "tab_id": "e4104ea",
      "label_name": "[69b1975:0] 冷冻泵启停自动控制组合[预命令]",
      "source_id": "69b1975",
      "source_port": 0,
      "display_name": "冷冻泵启停自动控制组合[预命令]",
      "resolved": true,
      "x": 1910,
      "y": 3720
    },
    {
      "id": "b3092cb",
      "tab_id": "e4104ea",
      "label_name": "[e227eaa:0] 冷冻蝶阀关故障组合标志位",
      "source_id": "e227eaa",
      "source_port": 0,
      "display_name": "冷冻蝶阀关故障组合标志位",
      "resolved": true,
      "x": 990,
      "y": 4160
    },
    {
      "id": "3745e7a",
      "tab_id": "e4104ea",
      "label_name": "[e4cad5a:0] 冷却蝶阀关故障组合标志位",
      "source_id": "e4cad5a",
      "source_port": 0,
      "display_name": "冷却蝶阀关故障组合标志位",
      "resolved": true,
      "x": 3070,
      "y": 4280
    },
    {
      "id": "f43a0cb",
      "tab_id": "e4104ea",
      "label_name": "[c4e0aac:0] 系统关机延时设定值",
      "source_id": "c4e0aac",
      "source_port": 0,
      "display_name": "系统关机延时设定值",
      "resolved": true,
      "x": 3890,
      "y": 2900
    },
    {
      "id": "d7adf0e",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3170,
      "y": 1700
    },
    {
      "id": "b9184d9",
      "tab_id": "e4104ea",
      "label_name": "[da3b35b:0] 冷却塔需求数",
      "source_id": "da3b35b",
      "source_port": 0,
      "display_name": "冷却塔需求数",
      "resolved": true,
      "x": 3050,
      "y": 2180
    },
    {
      "id": "cbccd7d",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3140,
      "y": 1420
    },
    {
      "id": "494d313",
      "tab_id": "e4104ea",
      "label_name": "[cfc767b:0] 冷却塔自动运行中组合标志位",
      "source_id": "cfc767b",
      "source_port": 0,
      "display_name": "冷却塔自动运行中组合标志位",
      "resolved": true,
      "x": 3280,
      "y": 2600
    },
    {
      "id": "ffeb84c",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 3110,
      "y": 1880
    },
    {
      "id": "ee572a4",
      "tab_id": "e4104ea",
      "label_name": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
      "source_id": "b1723b8",
      "source_port": 0,
      "display_name": "冷却塔启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3690,
      "y": 2340
    },
    {
      "id": "4d9115",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3210,
      "y": 2900
    },
    {
      "id": "c36173b",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3350,
      "y": 1380
    },
    {
      "id": "c1c4004",
      "tab_id": "e4104ea",
      "label_name": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
      "source_id": "b1723b8",
      "source_port": 0,
      "display_name": "冷却塔启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3270,
      "y": 1580
    },
    {
      "id": "dc382e3",
      "tab_id": "e4104ea",
      "label_name": "[668e7c0:0] 冷却塔开启延时设定值",
      "source_id": "668e7c0",
      "source_port": 0,
      "display_name": "冷却塔开启延时设定值",
      "resolved": true,
      "x": 3840,
      "y": 1340
    },
    {
      "id": "e02fd02",
      "tab_id": "e4104ea",
      "label_name": "[da3b35b:0] 冷却塔需求数",
      "source_id": "da3b35b",
      "source_port": 0,
      "display_name": "冷却塔需求数",
      "resolved": true,
      "x": 3170,
      "y": 2940
    },
    {
      "id": "90ff42f",
      "tab_id": "e4104ea",
      "label_name": "[b1f9d3b:0] 冷却塔自动运行中数量",
      "source_id": "b1f9d3b",
      "source_port": 0,
      "display_name": "冷却塔自动运行中数量",
      "resolved": true,
      "x": 3040,
      "y": 2740
    },
    {
      "id": "637aa77",
      "tab_id": "e4104ea",
      "label_name": "[b1f9d3b:0] 冷却塔自动运行中数量",
      "source_id": "b1f9d3b",
      "source_port": 0,
      "display_name": "冷却塔自动运行中数量",
      "resolved": true,
      "x": 3020,
      "y": 2220
    },
    {
      "id": "ec5f63e",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3290,
      "y": 2140
    },
    {
      "id": "aa66ef",
      "tab_id": "e4104ea",
      "label_name": "[da3b35b:0] 冷却塔需求数",
      "source_id": "da3b35b",
      "source_port": 0,
      "display_name": "冷却塔需求数",
      "resolved": true,
      "x": 3110,
      "y": 2420
    },
    {
      "id": "8febf3c",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3290,
      "y": 2380
    },
    {
      "id": "dcc1a47",
      "tab_id": "e4104ea",
      "label_name": "[da3b35b:0] 冷却塔需求数",
      "source_id": "da3b35b",
      "source_port": 0,
      "display_name": "冷却塔需求数",
      "resolved": true,
      "x": 3070,
      "y": 2700
    },
    {
      "id": "91f58f4",
      "tab_id": "e4104ea",
      "label_name": "[b1723b8:0] 冷却塔启停自动控制组合[预命令]",
      "source_id": "b1723b8",
      "source_port": 0,
      "display_name": "冷却塔启停自动控制组合[预命令]",
      "resolved": true,
      "x": 3270,
      "y": 2560
    },
    {
      "id": "7e8d9dd",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3140,
      "y": 3020
    },
    {
      "id": "4c64153",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3330,
      "y": 2660
    },
    {
      "id": "771d87",
      "tab_id": "e4104ea",
      "label_name": "[aa1aaf1:0] 冷却塔蝶阀关闭延时设定值",
      "source_id": "aa1aaf1",
      "source_port": 0,
      "display_name": "冷却塔蝶阀关闭延时设定值",
      "resolved": true,
      "x": 3870,
      "y": 2460
    },
    {
      "id": "4349d67",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3080,
      "y": 2260
    },
    {
      "id": "538a10b",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 3100,
      "y": 2460
    },
    {
      "id": "31f78e6",
      "tab_id": "e4104ea",
      "label_name": "[c40ae8a:0] 冷却塔进/出口蝶阀开到位组合标志位",
      "source_id": "c40ae8a",
      "source_port": 0,
      "display_name": "冷却塔进/出口蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3260,
      "y": 1520
    },
    {
      "id": "258c1d7",
      "tab_id": "e4104ea",
      "label_name": "[6ed8208:0] 系统开启标志",
      "source_id": "6ed8208",
      "source_port": 0,
      "display_name": "系统开启标志",
      "resolved": true,
      "x": 3170,
      "y": 1840
    },
    {
      "id": "a83313e",
      "tab_id": "e4104ea",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1090,
      "y": 2900
    },
    {
      "id": "ae79928",
      "tab_id": "e4104ea",
      "label_name": "[8b6072a:0] 冷却泵自动运行中数量",
      "source_id": "8b6072a",
      "source_port": 0,
      "display_name": "冷却泵自动运行中数量",
      "resolved": true,
      "x": 1080,
      "y": 2980
    },
    {
      "id": "1adfde5",
      "tab_id": "e4104ea",
      "label_name": "[b1f9d3b:0] 冷却塔自动运行中数量",
      "source_id": "b1f9d3b",
      "source_port": 0,
      "display_name": "冷却塔自动运行中数量",
      "resolved": true,
      "x": 3140,
      "y": 2980
    },
    {
      "id": "908aeb3",
      "tab_id": "e4104ea",
      "label_name": "[13d7968:0] 冷却蝶阀开到位组合标志位",
      "source_id": "13d7968",
      "source_port": 0,
      "display_name": "冷却蝶阀开到位组合标志位",
      "resolved": true,
      "x": 3430,
      "y": 3760
    },
    {
      "id": "5ddf12a",
      "tab_id": "a1ee9b0",
      "label_name": "[1fd209d:0] CH1_AC",
      "source_id": "1fd209d",
      "source_port": 0,
      "display_name": "CH1_AC",
      "resolved": true,
      "x": 220,
      "y": 260
    },
    {
      "id": "62df772",
      "tab_id": "a1ee9b0",
      "label_name": "[cf9cd83:0] CH2_AC",
      "source_id": "cf9cd83",
      "source_port": 0,
      "display_name": "CH2_AC",
      "resolved": true,
      "x": 2000,
      "y": 440
    },
    {
      "id": "815fad1",
      "tab_id": "a1ee9b0",
      "label_name": "[940d798:0] CHWV1_AC",
      "source_id": "940d798",
      "source_port": 0,
      "display_name": "CHWV1_AC",
      "resolved": true,
      "x": 210,
      "y": 1000
    },
    {
      "id": "6064a05",
      "tab_id": "a1ee9b0",
      "label_name": "[f59a4c6:0] CHWV2_AC",
      "source_id": "f59a4c6",
      "source_port": 0,
      "display_name": "CHWV2_AC",
      "resolved": true,
      "x": 1950,
      "y": 1020
    },
    {
      "id": "f991d0c",
      "tab_id": "a1ee9b0",
      "label_name": "[62bece7:0] CWV1_AC",
      "source_id": "62bece7",
      "source_port": 0,
      "display_name": "CWV1_AC",
      "resolved": true,
      "x": 220,
      "y": 1600
    },
    {
      "id": "2239013",
      "tab_id": "a1ee9b0",
      "label_name": "[10a942a:0] CWV2_AC",
      "source_id": "10a942a",
      "source_port": 0,
      "display_name": "CWV2_AC",
      "resolved": true,
      "x": 1960,
      "y": 1620
    },
    {
      "id": "ebf2f23",
      "tab_id": "d18f95b",
      "label_name": "[dcf8234:0] CTF1_AC",
      "source_id": "dcf8234",
      "source_port": 0,
      "display_name": "CTF1_AC",
      "resolved": true,
      "x": 180,
      "y": 260
    },
    {
      "id": "94bc988",
      "tab_id": "d18f95b",
      "label_name": "[7d0ecb7:0] CTF2_AC",
      "source_id": "7d0ecb7",
      "source_port": 0,
      "display_name": "CTF2_AC",
      "resolved": true,
      "x": 1840,
      "y": 340
    },
    {
      "id": "f426e14",
      "tab_id": "d18f95b",
      "label_name": "[9d7a29a:0] CT_InV1_AC",
      "source_id": "9d7a29a",
      "source_port": 0,
      "display_name": "CT_InV1_AC",
      "resolved": true,
      "x": 150,
      "y": 1040
    },
    {
      "id": "77a116",
      "tab_id": "d18f95b",
      "label_name": "[f3931ee:0] CT_InV2_AC",
      "source_id": "f3931ee",
      "source_port": 0,
      "display_name": "CT_InV2_AC",
      "resolved": true,
      "x": 1830,
      "y": 1040
    },
    {
      "id": "36a721",
      "tab_id": "d18f95b",
      "label_name": "[8033643:0] CT_OutV1_AC",
      "source_id": "8033643",
      "source_port": 0,
      "display_name": "CT_OutV1_AC",
      "resolved": true,
      "x": 140,
      "y": 1640
    },
    {
      "id": "83e3f7d",
      "tab_id": "d18f95b",
      "label_name": "[4226ea7:0] CT_OutV2_AC",
      "source_id": "4226ea7",
      "source_port": 0,
      "display_name": "CT_OutV2_AC",
      "resolved": true,
      "x": 1820,
      "y": 1640
    },
    {
      "id": "e36997d",
      "tab_id": "c5072c7",
      "label_name": "[52d7da:0] CHWP1_AC",
      "source_id": "52d7da",
      "source_port": 0,
      "display_name": "CHWP1_AC",
      "resolved": true,
      "x": 210,
      "y": 260
    },
    {
      "id": "1f2387d",
      "tab_id": "c5072c7",
      "label_name": "[31ce4c8:0] CHWP2_AC",
      "source_id": "31ce4c8",
      "source_port": 0,
      "display_name": "CHWP2_AC",
      "resolved": true,
      "x": 1850,
      "y": 340
    },
    {
      "id": "536de92",
      "tab_id": "c5072c7",
      "label_name": "[644dbbb:0] CHWP3_AC",
      "source_id": "644dbbb",
      "source_port": 0,
      "display_name": "CHWP3_AC",
      "resolved": true,
      "x": 3490,
      "y": 340
    },
    {
      "id": "6c710b8",
      "tab_id": "c5072c7",
      "label_name": "[70ccc55:0] CWP2_AC",
      "source_id": "70ccc55",
      "source_port": 0,
      "display_name": "CWP2_AC",
      "resolved": true,
      "x": 1860,
      "y": 1020
    },
    {
      "id": "f2bd9d6",
      "tab_id": "c5072c7",
      "label_name": "[5c1d1dc:0] CWP1_AC",
      "source_id": "5c1d1dc",
      "source_port": 0,
      "display_name": "CWP1_AC",
      "resolved": true,
      "x": 220,
      "y": 940
    },
    {
      "id": "52396c7",
      "tab_id": "c5072c7",
      "label_name": "[6e9c2d9:0] CWP3_AC",
      "source_id": "6e9c2d9",
      "source_port": 0,
      "display_name": "CWP3_AC",
      "resolved": true,
      "x": 3500,
      "y": 1020
    },
    {
      "id": "a746320",
      "tab_id": "2080342",
      "label_name": "[ddf5d9e:0] 3号冷冻泵启停最终控制命令",
      "source_id": "ddf5d9e",
      "source_port": 0,
      "display_name": "3号冷冻泵启停最终控制命令",
      "resolved": true,
      "x": 1620,
      "y": 880
    },
    {
      "id": "2b1f472",
      "tab_id": "2080342",
      "label_name": "[e9194a:0] 3号冷冻泵频率最终控制命令",
      "source_id": "e9194a",
      "source_port": 0,
      "display_name": "3号冷冻泵频率最终控制命令",
      "resolved": true,
      "x": 1620,
      "y": 940
    },
    {
      "id": "590ec3",
      "tab_id": "2080342",
      "label_name": "[e15ddcb:0] 3号冷却泵启停最终控制命令",
      "source_id": "e15ddcb",
      "source_port": 0,
      "display_name": "3号冷却泵启停最终控制命令",
      "resolved": true,
      "x": 1620,
      "y": 1400
    },
    {
      "id": "567a0a0",
      "tab_id": "2080342",
      "label_name": "[e997649:0] 3号冷却泵频率最终控制命令",
      "source_id": "e997649",
      "source_port": 0,
      "display_name": "3号冷却泵频率最终控制命令",
      "resolved": true,
      "x": 1620,
      "y": 1460
    },
    {
      "id": "944caa9",
      "tab_id": "ef501f0",
      "label_name": "[bcd098b:0] 主机自动运行中数量",
      "source_id": "bcd098b",
      "source_port": 0,
      "display_name": "主机自动运行中数量",
      "resolved": true,
      "x": 1290,
      "y": 680
    }
  ],
  "points": [
    {
      "id": "70f50c9",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵运行状态",
      "candidates": [
        "1号冷冻泵运行状态"
      ],
      "x": 610,
      "y": 700
    },
    {
      "id": "b57f8d8",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵故障状态",
      "candidates": [
        "1号冷冻泵故障状态"
      ],
      "x": 610,
      "y": 760
    },
    {
      "id": "9e0cc7c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵本地/远程",
      "candidates": [
        "1号冷冻泵本地/远程"
      ],
      "x": 620,
      "y": 640
    },
    {
      "id": "3afb5d3",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵频率反馈",
      "candidates": [
        "1号冷冻泵频率反馈"
      ],
      "x": 610,
      "y": 820
    },
    {
      "id": "b7dd6e8",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵运行状态",
      "candidates": [
        "2号冷冻泵运行状态"
      ],
      "x": 1230,
      "y": 700
    },
    {
      "id": "bb58bd8",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵故障状态",
      "candidates": [
        "2号冷冻泵故障状态"
      ],
      "x": 1230,
      "y": 760
    },
    {
      "id": "815ac03",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵本地/远程",
      "candidates": [
        "2号冷冻泵本地/远程"
      ],
      "x": 1240,
      "y": 640
    },
    {
      "id": "7906219",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵频率反馈",
      "candidates": [
        "2号冷冻泵频率反馈"
      ],
      "x": 1230,
      "y": 820
    },
    {
      "id": "a0809ef",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵运行状态",
      "candidates": [
        "1号冷却泵运行状态"
      ],
      "x": 610,
      "y": 1220
    },
    {
      "id": "4969dea",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵故障状态",
      "candidates": [
        "1号冷却泵故障状态"
      ],
      "x": 610,
      "y": 1280
    },
    {
      "id": "20c34ab",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵本地/远程",
      "candidates": [
        "1号冷却泵本地/远程"
      ],
      "x": 620,
      "y": 1160
    },
    {
      "id": "b484e0c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵频率反馈",
      "candidates": [
        "1号冷却泵频率反馈"
      ],
      "x": 610,
      "y": 1340
    },
    {
      "id": "47669ba",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵运行状态",
      "candidates": [
        "2号冷却泵运行状态"
      ],
      "x": 1230,
      "y": 1220
    },
    {
      "id": "2b6438d",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵故障状态",
      "candidates": [
        "2号冷却泵故障状态"
      ],
      "x": 1230,
      "y": 1280
    },
    {
      "id": "c63f846",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵本地/远程",
      "candidates": [
        "2号冷却泵本地/远程"
      ],
      "x": 1240,
      "y": 1160
    },
    {
      "id": "98d8aa0",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵频率反馈",
      "candidates": [
        "2号冷却泵频率反馈"
      ],
      "x": 1230,
      "y": 1340
    },
    {
      "id": "cf1bd0e",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔风机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机运行状态",
      "candidates": [
        "1号冷却塔风机运行状态"
      ],
      "x": 630,
      "y": 1740
    },
    {
      "id": "9ce89d0",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔风机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机故障状态",
      "candidates": [
        "1号冷却塔风机故障状态"
      ],
      "x": 630,
      "y": 1800
    },
    {
      "id": "3161dbe",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔风机本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机本地/远程",
      "candidates": [
        "1号冷却塔风机本地/远程"
      ],
      "x": 630,
      "y": 1680
    },
    {
      "id": "ba8c0b4",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔风机频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机频率反馈",
      "candidates": [
        "1号冷却塔风机频率反馈"
      ],
      "x": 630,
      "y": 1860
    },
    {
      "id": "d0997b6",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔风机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机运行状态",
      "candidates": [
        "2号冷却塔风机运行状态"
      ],
      "x": 1250,
      "y": 1740
    },
    {
      "id": "274e9f1",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔风机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机故障状态",
      "candidates": [
        "2号冷却塔风机故障状态"
      ],
      "x": 1250,
      "y": 1800
    },
    {
      "id": "718bde2",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔风机本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机本地/远程",
      "candidates": [
        "2号冷却塔风机本地/远程"
      ],
      "x": 1250,
      "y": 1680
    },
    {
      "id": "4722a13",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔风机频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机频率反馈",
      "candidates": [
        "2号冷却塔风机频率反馈"
      ],
      "x": 1250,
      "y": 1860
    },
    {
      "id": "ce275cb",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀本地/远程",
      "candidates": [
        "1号冷冻蝶阀本地/远程"
      ],
      "x": 620,
      "y": 2200
    },
    {
      "id": "669ef46",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开到位",
      "candidates": [
        "1号冷冻蝶阀开到位"
      ],
      "x": 610,
      "y": 2260
    },
    {
      "id": "63e079c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷冻蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀关到位",
      "candidates": [
        "1号冷冻蝶阀关到位"
      ],
      "x": 610,
      "y": 2320
    },
    {
      "id": "2059984",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀本地/远程",
      "candidates": [
        "2号冷冻蝶阀本地/远程"
      ],
      "x": 1240,
      "y": 2200
    },
    {
      "id": "24efd2c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开到位",
      "candidates": [
        "2号冷冻蝶阀开到位"
      ],
      "x": 1230,
      "y": 2260
    },
    {
      "id": "fd70e68",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷冻蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀关到位",
      "candidates": [
        "2号冷冻蝶阀关到位"
      ],
      "x": 1230,
      "y": 2320
    },
    {
      "id": "acfd9c0",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀本地/远程",
      "candidates": [
        "1号冷却蝶阀本地/远程"
      ],
      "x": 620,
      "y": 2660
    },
    {
      "id": "dd94bdc",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开到位",
      "candidates": [
        "1号冷却蝶阀开到位"
      ],
      "x": 610,
      "y": 2720
    },
    {
      "id": "5009e6d",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀关到位",
      "candidates": [
        "1号冷却蝶阀关到位"
      ],
      "x": 610,
      "y": 2780
    },
    {
      "id": "bff415f",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀本地/远程",
      "candidates": [
        "2号冷却蝶阀本地/远程"
      ],
      "x": 1240,
      "y": 2660
    },
    {
      "id": "e445e89",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开到位",
      "candidates": [
        "2号冷却蝶阀开到位"
      ],
      "x": 1230,
      "y": 2720
    },
    {
      "id": "723ed16",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀关到位",
      "candidates": [
        "2号冷却蝶阀关到位"
      ],
      "x": 1230,
      "y": 2780
    },
    {
      "id": "6e1b434",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀本地/远程",
      "candidates": [
        "1号冷却塔进口蝶阀本地/远程"
      ],
      "x": 640,
      "y": 3120
    },
    {
      "id": "d06a968",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开到位",
      "candidates": [
        "1号冷却塔进口蝶阀开到位"
      ],
      "x": 630,
      "y": 3180
    },
    {
      "id": "47fa4f",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀关到位",
      "candidates": [
        "1号冷却塔进口蝶阀关到位"
      ],
      "x": 630,
      "y": 3240
    },
    {
      "id": "1b555c0",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀本地/远程",
      "candidates": [
        "2号冷却塔进口蝶阀本地/远程"
      ],
      "x": 1260,
      "y": 3120
    },
    {
      "id": "7dd501",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开到位",
      "candidates": [
        "2号冷却塔进口蝶阀开到位"
      ],
      "x": 1250,
      "y": 3180
    },
    {
      "id": "a92957c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀关到位",
      "candidates": [
        "2号冷却塔进口蝶阀关到位"
      ],
      "x": 1250,
      "y": 3240
    },
    {
      "id": "7b85c03",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀本地/远程",
      "candidates": [
        "1号冷却塔出口蝶阀本地/远程"
      ],
      "x": 640,
      "y": 3580
    },
    {
      "id": "f75cd2a",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开到位",
      "candidates": [
        "1号冷却塔出口蝶阀开到位"
      ],
      "x": 630,
      "y": 3640
    },
    {
      "id": "a851ecb",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀关到位",
      "candidates": [
        "1号冷却塔出口蝶阀关到位"
      ],
      "x": 630,
      "y": 3700
    },
    {
      "id": "8196a25",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀本地/远程",
      "candidates": [
        "2号冷却塔出口蝶阀本地/远程"
      ],
      "x": 1260,
      "y": 3580
    },
    {
      "id": "d51090c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开到位",
      "candidates": [
        "2号冷却塔出口蝶阀开到位"
      ],
      "x": 1250,
      "y": 3640
    },
    {
      "id": "e5eb594",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀关到位",
      "candidates": [
        "2号冷却塔出口蝶阀关到位"
      ],
      "x": 1250,
      "y": 3700
    },
    {
      "id": "413f932",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "1号主机运行状态",
      "candidates": [
        "1号主机运行状态"
      ],
      "x": 610,
      "y": 4180
    },
    {
      "id": "956774a",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机控制模式",
      "bacnet_object_prefix": "",
      "display_name": "1号主机控制模式",
      "candidates": [
        "1号主机控制模式"
      ],
      "x": 610,
      "y": 4060
    },
    {
      "id": "c37d134",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机运行模式",
      "bacnet_object_prefix": "",
      "display_name": "1号主机运行模式",
      "candidates": [
        "1号主机运行模式"
      ],
      "x": 610,
      "y": 4120
    },
    {
      "id": "4754e93",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "1号主机故障状态",
      "candidates": [
        "1号主机故障状态"
      ],
      "x": 610,
      "y": 4240
    },
    {
      "id": "56a2e0b",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机出水温度设定值",
      "bacnet_object_prefix": "",
      "display_name": "1号主机出水温度设定值",
      "candidates": [
        "1号主机出水温度设定值"
      ],
      "x": 630,
      "y": 4420
    },
    {
      "id": "df50baa",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机启停控制",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停控制",
      "candidates": [
        "1号主机启停控制"
      ],
      "x": 610,
      "y": 4480
    },
    {
      "id": "f4272c0",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机出水温度设置",
      "bacnet_object_prefix": "",
      "display_name": "1号主机出水温度设置",
      "candidates": [
        "1号主机出水温度设置"
      ],
      "x": 620,
      "y": 4540
    },
    {
      "id": "a6f9f11",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机压缩机运行时长",
      "bacnet_object_prefix": "",
      "display_name": "1号主机压缩机运行时长",
      "candidates": [
        "1号主机压缩机运行时长"
      ],
      "x": 630,
      "y": 4300
    },
    {
      "id": "be53946",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "2号主机运行状态",
      "candidates": [
        "2号主机运行状态"
      ],
      "x": 1230,
      "y": 4180
    },
    {
      "id": "fead13",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机控制模式",
      "bacnet_object_prefix": "",
      "display_name": "2号主机控制模式",
      "candidates": [
        "2号主机控制模式"
      ],
      "x": 1230,
      "y": 4060
    },
    {
      "id": "1846d47",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机运行模式",
      "bacnet_object_prefix": "",
      "display_name": "2号主机运行模式",
      "candidates": [
        "2号主机运行模式"
      ],
      "x": 1230,
      "y": 4120
    },
    {
      "id": "5e4e4fa",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "2号主机故障状态",
      "candidates": [
        "2号主机故障状态"
      ],
      "x": 1230,
      "y": 4240
    },
    {
      "id": "f03ed07",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机出水温度设定值",
      "bacnet_object_prefix": "",
      "display_name": "2号主机出水温度设定值",
      "candidates": [
        "2号主机出水温度设定值"
      ],
      "x": 1250,
      "y": 4420
    },
    {
      "id": "a4539d2",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机启停控制",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停控制",
      "candidates": [
        "2号主机启停控制"
      ],
      "x": 1230,
      "y": 4480
    },
    {
      "id": "1ee4ebb",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机出水温度设置",
      "bacnet_object_prefix": "",
      "display_name": "2号主机出水温度设置",
      "candidates": [
        "2号主机出水温度设置"
      ],
      "x": 1240,
      "y": 4540
    },
    {
      "id": "fcbbdf9",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机压缩机运行时长",
      "bacnet_object_prefix": "",
      "display_name": "2号主机压缩机运行时长",
      "candidates": [
        "2号主机压缩机运行时长"
      ],
      "x": 1250,
      "y": 4300
    },
    {
      "id": "dbaa9a1",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机运行模式",
      "bacnet_object_prefix": "",
      "display_name": "主机运行模式",
      "candidates": [
        "主机运行模式"
      ],
      "x": 340,
      "y": 280
    },
    {
      "id": "d2e64dc",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 340,
      "y": 940
    },
    {
      "id": "4c67ee8",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "主机运行状态",
      "candidates": [
        "主机运行状态"
      ],
      "x": 340,
      "y": 220
    },
    {
      "id": "831e039",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机运行标志",
      "bacnet_object_prefix": "",
      "display_name": "主机运行标志",
      "candidates": [
        "主机运行标志"
      ],
      "x": 2060,
      "y": 100
    },
    {
      "id": "f49dce3",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "主机启停手动控制命令",
      "candidates": [
        "主机启停手动控制命令"
      ],
      "x": 360,
      "y": 580
    },
    {
      "id": "3c64f80",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "主机启停自动控制命令",
      "candidates": [
        "主机启停自动控制命令"
      ],
      "x": 360,
      "y": 520
    },
    {
      "id": "26173f8",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机故障标志",
      "bacnet_object_prefix": "",
      "display_name": "主机故障标志",
      "candidates": [
        "主机故障标志"
      ],
      "x": 2060,
      "y": 200
    },
    {
      "id": "8ab6895",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机控制模式",
      "bacnet_object_prefix": "",
      "display_name": "主机控制模式",
      "candidates": [
        "主机控制模式"
      ],
      "x": 340,
      "y": 340
    },
    {
      "id": "153845a",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "主机故障状态",
      "candidates": [
        "主机故障状态"
      ],
      "x": 340,
      "y": 400
    },
    {
      "id": "5a4a58a",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机启停手动/自动",
      "bacnet_object_prefix": "",
      "display_name": "主机启停手动/自动",
      "candidates": [
        "主机启停手动/自动"
      ],
      "x": 350,
      "y": 460
    },
    {
      "id": "7c3a0cc",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "主机自动可用标志",
      "candidates": [
        "主机自动可用标志"
      ],
      "x": 2070,
      "y": 380
    },
    {
      "id": "5305911",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "主机启停最终控制命令",
      "candidates": [
        "主机启停最终控制命令"
      ],
      "x": 2080,
      "y": 480
    },
    {
      "id": "65dc6cc",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "主机自动运行中标志",
      "candidates": [
        "主机自动运行中标志"
      ],
      "x": 2080,
      "y": 720
    },
    {
      "id": "ce91cc3",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "主机剩余自动可用标志",
      "candidates": [
        "主机剩余自动可用标志"
      ],
      "x": 2080,
      "y": 300
    },
    {
      "id": "1675cc0",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关到位",
      "candidates": [
        "蝶阀关到位"
      ],
      "x": 490,
      "y": 380
    },
    {
      "id": "ab8574e",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开控制命令",
      "candidates": [
        "蝶阀开控制命令"
      ],
      "x": 1740,
      "y": 380
    },
    {
      "id": "c6f07de",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开故障",
      "candidates": [
        "蝶阀开故障"
      ],
      "x": 1570,
      "y": 1000
    },
    {
      "id": "1270216",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀自动控制命令",
      "candidates": [
        "蝶阀自动控制命令"
      ],
      "x": 510,
      "y": 200
    },
    {
      "id": "558d35f",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀自动可用标志",
      "candidates": [
        "蝶阀自动可用标志"
      ],
      "x": 1750,
      "y": 900
    },
    {
      "id": "24b9819",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀本地/远程切换",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀本地/远程切换",
      "candidates": [
        "蝶阀本地/远程切换"
      ],
      "x": 510,
      "y": 80
    },
    {
      "id": "8856e51",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀手/自动切换",
      "candidates": [
        "蝶阀手/自动切换"
      ],
      "x": 500,
      "y": 140
    },
    {
      "id": "e38a000",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀手动控制命令",
      "candidates": [
        "蝶阀手动控制命令"
      ],
      "x": 510,
      "y": 260
    },
    {
      "id": "83a0dbf",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开到位",
      "candidates": [
        "蝶阀开到位"
      ],
      "x": 490,
      "y": 320
    },
    {
      "id": "652deec",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀最终控制命令",
      "candidates": [
        "蝶阀最终控制命令"
      ],
      "x": 1630,
      "y": 160
    },
    {
      "id": "6718fa",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关控制命令",
      "candidates": [
        "蝶阀关控制命令"
      ],
      "x": 1740,
      "y": 660
    },
    {
      "id": "a134477",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀故障报警延时设定值",
      "candidates": [
        "蝶阀故障报警延时设定值"
      ],
      "x": 530,
      "y": 440
    },
    {
      "id": "ec7661c",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 500,
      "y": 500
    },
    {
      "id": "54cd044",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关故障",
      "candidates": [
        "蝶阀关故障"
      ],
      "x": 1570,
      "y": 1180
    },
    {
      "id": "6aabad0",
      "tab_id": "78051ab",
      "type": "swInput",
      "name": "蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀可用标志",
      "candidates": [
        "蝶阀可用标志"
      ],
      "x": 1740,
      "y": 1080
    },
    {
      "id": "d38b01a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CH1_AM",
      "candidates": [
        "CH1_AM"
      ],
      "x": 220,
      "y": 140
    },
    {
      "id": "61b8739",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机启停手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停手/自动切换",
      "candidates": [
        "1号主机启停手/自动切换"
      ],
      "x": 410,
      "y": 140
    },
    {
      "id": "fbbffba",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停自动控制命令",
      "candidates": [
        "1号主机启停自动控制命令"
      ],
      "x": 410,
      "y": 260
    },
    {
      "id": "7c7b5ba",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停手动控制命令",
      "candidates": [
        "1号主机启停手动控制命令"
      ],
      "x": 410,
      "y": 200
    },
    {
      "id": "9284d09",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机目标温度手动设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度手动设定值",
      "candidates": [
        "主机目标温度手动设定值"
      ],
      "x": 410,
      "y": 380
    },
    {
      "id": "1df044f",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机目标温度上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度上限设定值",
      "candidates": [
        "主机目标温度上限设定值"
      ],
      "x": 410,
      "y": 500
    },
    {
      "id": "de75ae3",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机目标温度下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度下限设定值",
      "candidates": [
        "主机目标温度下限设定值"
      ],
      "x": 410,
      "y": 560
    },
    {
      "id": "504d004",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CH1_MC",
      "candidates": [
        "CH1_MC"
      ],
      "x": 220,
      "y": 200
    },
    {
      "id": "7f6f789",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH_TargetT_MSP",
      "bacnet_object_prefix": "",
      "display_name": "CH_TargetT_MSP",
      "candidates": [
        "CH_TargetT_MSP"
      ],
      "x": 190,
      "y": 380
    },
    {
      "id": "55f5158",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH_TargetTH_SP",
      "bacnet_object_prefix": "",
      "display_name": "CH_TargetTH_SP",
      "candidates": [
        "CH_TargetTH_SP"
      ],
      "x": 190,
      "y": 500
    },
    {
      "id": "5d3ab2c",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH_TargetTL_SP",
      "bacnet_object_prefix": "",
      "display_name": "CH_TargetTL_SP",
      "candidates": [
        "CH_TargetTL_SP"
      ],
      "x": 190,
      "y": 560
    },
    {
      "id": "18b2165",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机运行标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机运行标志",
      "candidates": [
        "1号主机运行标志"
      ],
      "x": 1370,
      "y": 300
    },
    {
      "id": "c825522",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停最终控制命令",
      "candidates": [
        "1号主机启停最终控制命令"
      ],
      "x": 1390,
      "y": 180
    },
    {
      "id": "f6f92d",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机故障标志",
      "candidates": [
        "1号主机故障标志"
      ],
      "x": 1370,
      "y": 360
    },
    {
      "id": "ad09bbe",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机自动可用标志",
      "candidates": [
        "1号主机自动可用标志"
      ],
      "x": 1380,
      "y": 420
    },
    {
      "id": "685d30a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机剩余自动可用标志",
      "candidates": [
        "1号主机剩余自动可用标志"
      ],
      "x": 1390,
      "y": 480
    },
    {
      "id": "ef35016",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机自动运行中标志",
      "candidates": [
        "1号主机自动运行中标志"
      ],
      "x": 1390,
      "y": 540
    },
    {
      "id": "9219a14",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH1_Run_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CH1_Run_Sign",
      "candidates": [
        "CH1_Run_Sign"
      ],
      "x": 1560,
      "y": 300
    },
    {
      "id": "9821dce",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH1_F_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CH1_F_Sign",
      "candidates": [
        "CH1_F_Sign"
      ],
      "x": 1550,
      "y": 360
    },
    {
      "id": "1051095",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机目标温度设定手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度设定手/自动切换",
      "candidates": [
        "主机目标温度设定手/自动切换"
      ],
      "x": 430,
      "y": 320
    },
    {
      "id": "d7a901e",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机目标温度自动设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度自动设定值",
      "candidates": [
        "主机目标温度自动设定值"
      ],
      "x": 410,
      "y": 440
    },
    {
      "id": "ac390b5",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH_TargetT_AM",
      "bacnet_object_prefix": "",
      "display_name": "CH_TargetT_AM",
      "candidates": [
        "CH_TargetT_AM"
      ],
      "x": 190,
      "y": 320
    },
    {
      "id": "6e84a26",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度设定手动/自动",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度设定手动/自动",
      "candidates": [
        "主机目标温度设定手动/自动"
      ],
      "x": 380,
      "y": 640
    },
    {
      "id": "c8cecbb",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度自动设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度自动设定值",
      "candidates": [
        "主机目标温度自动设定值"
      ],
      "x": 370,
      "y": 700
    },
    {
      "id": "150c7a8",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度手动设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度手动设定值",
      "candidates": [
        "主机目标温度手动设定值"
      ],
      "x": 370,
      "y": 760
    },
    {
      "id": "f8cc375",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度上限设定值",
      "candidates": [
        "主机目标温度上限设定值"
      ],
      "x": 370,
      "y": 820
    },
    {
      "id": "7dd89c3",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度下限设定值",
      "candidates": [
        "主机目标温度下限设定值"
      ],
      "x": 370,
      "y": 880
    },
    {
      "id": "9358b93",
      "tab_id": "11ae718",
      "type": "swInput",
      "name": "主机目标温度最终设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机目标温度最终设定值",
      "candidates": [
        "主机目标温度最终设定值"
      ],
      "x": 2090,
      "y": 920
    },
    {
      "id": "1161485",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机目标温度最终设定值",
      "bacnet_object_prefix": "",
      "display_name": "1号主机目标温度最终设定值",
      "candidates": [
        "1号主机目标温度最终设定值"
      ],
      "x": 1400,
      "y": 240
    },
    {
      "id": "9dfdfc6",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CH2_AM",
      "candidates": [
        "CH2_AM"
      ],
      "x": 2000,
      "y": 320
    },
    {
      "id": "d846d08",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机启停手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停手/自动切换",
      "candidates": [
        "2号主机启停手/自动切换"
      ],
      "x": 2190,
      "y": 320
    },
    {
      "id": "b2b9bb0",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停自动控制命令",
      "candidates": [
        "2号主机启停自动控制命令"
      ],
      "x": 2190,
      "y": 440
    },
    {
      "id": "be1eadf",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停手动控制命令",
      "candidates": [
        "2号主机启停手动控制命令"
      ],
      "x": 2190,
      "y": 380
    },
    {
      "id": "2771431",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CH2_MC",
      "candidates": [
        "CH2_MC"
      ],
      "x": 2000,
      "y": 380
    },
    {
      "id": "2616d89",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机运行标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机运行标志",
      "candidates": [
        "2号主机运行标志"
      ],
      "x": 3110,
      "y": 300
    },
    {
      "id": "fce3030",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停最终控制命令",
      "candidates": [
        "2号主机启停最终控制命令"
      ],
      "x": 3130,
      "y": 180
    },
    {
      "id": "4885f44",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机故障标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机故障标志",
      "candidates": [
        "2号主机故障标志"
      ],
      "x": 3110,
      "y": 360
    },
    {
      "id": "8324398",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机自动可用标志",
      "candidates": [
        "2号主机自动可用标志"
      ],
      "x": 3120,
      "y": 420
    },
    {
      "id": "85ba61b",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机剩余自动可用标志",
      "candidates": [
        "2号主机剩余自动可用标志"
      ],
      "x": 3130,
      "y": 480
    },
    {
      "id": "e733dcd",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机自动运行中标志",
      "candidates": [
        "2号主机自动运行中标志"
      ],
      "x": 3130,
      "y": 540
    },
    {
      "id": "9c134f1",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH2_Run_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CH2_Run_Sign",
      "candidates": [
        "CH2_Run_Sign"
      ],
      "x": 3300,
      "y": 300
    },
    {
      "id": "e7a3ee4",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CH2_F_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CH2_F_Sign",
      "candidates": [
        "CH2_F_Sign"
      ],
      "x": 3290,
      "y": 360
    },
    {
      "id": "5ff3d36",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机目标温度最终设定值",
      "bacnet_object_prefix": "",
      "display_name": "2号主机目标温度最终设定值",
      "candidates": [
        "2号主机目标温度最终设定值"
      ],
      "x": 3140,
      "y": 240
    },
    {
      "id": "7122d7f",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWV1_AM",
      "candidates": [
        "CHWV1_AM"
      ],
      "x": 210,
      "y": 880
    },
    {
      "id": "98dd60c",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开关手/自动切换",
      "candidates": [
        "1号冷冻蝶阀开关手/自动切换"
      ],
      "x": 420,
      "y": 880
    },
    {
      "id": "e677113",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开关自动控制命令",
      "candidates": [
        "1号冷冻蝶阀开关自动控制命令"
      ],
      "x": 430,
      "y": 1000
    },
    {
      "id": "1961061",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开关手动控制命令",
      "candidates": [
        "1号冷冻蝶阀开关手动控制命令"
      ],
      "x": 430,
      "y": 940
    },
    {
      "id": "46f0bfb",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWV1_MC",
      "candidates": [
        "CHWV1_MC"
      ],
      "x": 210,
      "y": 940
    },
    {
      "id": "4c441bd",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机蝶阀动作故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机蝶阀动作故障报警延时设定值",
      "candidates": [
        "主机蝶阀动作故障报警延时设定值"
      ],
      "x": 440,
      "y": 1060
    },
    {
      "id": "10e3675",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "DT_CHV_A_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CHV_A_SP",
      "candidates": [
        "DT_CHV_A_SP"
      ],
      "x": 200,
      "y": 1060
    },
    {
      "id": "27fc244",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开控制命令",
      "candidates": [
        "1号冷冻蝶阀开控制命令"
      ],
      "x": 1390,
      "y": 820
    },
    {
      "id": "ad7ec7b",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀关控制命令",
      "candidates": [
        "1号冷冻蝶阀关控制命令"
      ],
      "x": 1390,
      "y": 880
    },
    {
      "id": "cb21af9",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀开故障",
      "candidates": [
        "1号冷冻蝶阀开故障"
      ],
      "x": 1370,
      "y": 940
    },
    {
      "id": "450c7d6",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀关故障",
      "candidates": [
        "1号冷冻蝶阀关故障"
      ],
      "x": 1370,
      "y": 1000
    },
    {
      "id": "b2a462",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀可用标志",
      "candidates": [
        "1号冷冻蝶阀可用标志"
      ],
      "x": 1380,
      "y": 1060
    },
    {
      "id": "21bdb5f",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷冻蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻蝶阀自动可用标志",
      "candidates": [
        "1号冷冻蝶阀自动可用标志"
      ],
      "x": 1390,
      "y": 1120
    },
    {
      "id": "bd928c4",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "故障报警总复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警总复位",
      "candidates": [
        "故障报警总复位"
      ],
      "x": 1320,
      "y": 840
    },
    {
      "id": "3b0accb",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV1_OF",
      "bacnet_object_prefix": "",
      "display_name": "CHWV1_OF",
      "candidates": [
        "CHWV1_OF"
      ],
      "x": 1550,
      "y": 940
    },
    {
      "id": "f6847c1",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV1_CF",
      "bacnet_object_prefix": "",
      "display_name": "CHWV1_CF",
      "candidates": [
        "CHWV1_CF"
      ],
      "x": 1550,
      "y": 1000
    },
    {
      "id": "9346a38",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWV2_AM",
      "candidates": [
        "CHWV2_AM"
      ],
      "x": 1950,
      "y": 900
    },
    {
      "id": "fc98845",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开关手/自动切换",
      "candidates": [
        "2号冷冻蝶阀开关手/自动切换"
      ],
      "x": 2160,
      "y": 900
    },
    {
      "id": "17747f",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开关自动控制命令",
      "candidates": [
        "2号冷冻蝶阀开关自动控制命令"
      ],
      "x": 2170,
      "y": 1020
    },
    {
      "id": "c458565",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开关手动控制命令",
      "candidates": [
        "2号冷冻蝶阀开关手动控制命令"
      ],
      "x": 2170,
      "y": 960
    },
    {
      "id": "517be10",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWV2_MC",
      "candidates": [
        "CHWV2_MC"
      ],
      "x": 1950,
      "y": 960
    },
    {
      "id": "294f109",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开控制命令",
      "candidates": [
        "2号冷冻蝶阀开控制命令"
      ],
      "x": 3130,
      "y": 840
    },
    {
      "id": "d447e86",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀关控制命令",
      "candidates": [
        "2号冷冻蝶阀关控制命令"
      ],
      "x": 3130,
      "y": 900
    },
    {
      "id": "8f6651f",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀开故障",
      "candidates": [
        "2号冷冻蝶阀开故障"
      ],
      "x": 3110,
      "y": 960
    },
    {
      "id": "814c20c",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀关故障",
      "candidates": [
        "2号冷冻蝶阀关故障"
      ],
      "x": 3110,
      "y": 1020
    },
    {
      "id": "af0f105",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀可用标志",
      "candidates": [
        "2号冷冻蝶阀可用标志"
      ],
      "x": 3120,
      "y": 1080
    },
    {
      "id": "d05fdf0",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷冻蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻蝶阀自动可用标志",
      "candidates": [
        "2号冷冻蝶阀自动可用标志"
      ],
      "x": 3130,
      "y": 1140
    },
    {
      "id": "8078631",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV2_OF",
      "bacnet_object_prefix": "",
      "display_name": "CHWV2_OF",
      "candidates": [
        "CHWV2_OF"
      ],
      "x": 3290,
      "y": 960
    },
    {
      "id": "ed5d048",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CHWV2_CF",
      "bacnet_object_prefix": "",
      "display_name": "CHWV2_CF",
      "candidates": [
        "CHWV2_CF"
      ],
      "x": 3290,
      "y": 1020
    },
    {
      "id": "799318a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWV1_AM",
      "candidates": [
        "CWV1_AM"
      ],
      "x": 210,
      "y": 1480
    },
    {
      "id": "40c7c3d",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开关手/自动切换",
      "candidates": [
        "1号冷却蝶阀开关手/自动切换"
      ],
      "x": 420,
      "y": 1480
    },
    {
      "id": "63c8efc",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开关自动控制命令",
      "candidates": [
        "1号冷却蝶阀开关自动控制命令"
      ],
      "x": 430,
      "y": 1600
    },
    {
      "id": "9e45071",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开关手动控制命令",
      "candidates": [
        "1号冷却蝶阀开关手动控制命令"
      ],
      "x": 430,
      "y": 1540
    },
    {
      "id": "1c7c621",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWV1_MC",
      "candidates": [
        "CWV1_MC"
      ],
      "x": 210,
      "y": 1540
    },
    {
      "id": "4ef5a8b",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开控制命令",
      "candidates": [
        "1号冷却蝶阀开控制命令"
      ],
      "x": 1390,
      "y": 1420
    },
    {
      "id": "593b753",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀关控制命令",
      "candidates": [
        "1号冷却蝶阀关控制命令"
      ],
      "x": 1390,
      "y": 1480
    },
    {
      "id": "db00b6a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀开故障",
      "candidates": [
        "1号冷却蝶阀开故障"
      ],
      "x": 1370,
      "y": 1540
    },
    {
      "id": "b23e337",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀关故障",
      "candidates": [
        "1号冷却蝶阀关故障"
      ],
      "x": 1370,
      "y": 1600
    },
    {
      "id": "13b4801",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀可用标志",
      "candidates": [
        "1号冷却蝶阀可用标志"
      ],
      "x": 1380,
      "y": 1660
    },
    {
      "id": "664fc0a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号冷却蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却蝶阀自动可用标志",
      "candidates": [
        "1号冷却蝶阀自动可用标志"
      ],
      "x": 1390,
      "y": 1720
    },
    {
      "id": "8e75c50",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV1_OF",
      "bacnet_object_prefix": "",
      "display_name": "CWV1_OF",
      "candidates": [
        "CWV1_OF"
      ],
      "x": 1550,
      "y": 1540
    },
    {
      "id": "cccd7d5",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV1_CF",
      "bacnet_object_prefix": "",
      "display_name": "CWV1_CF",
      "candidates": [
        "CWV1_CF"
      ],
      "x": 1550,
      "y": 1600
    },
    {
      "id": "29d0727",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWV2_AM",
      "candidates": [
        "CWV2_AM"
      ],
      "x": 1950,
      "y": 1500
    },
    {
      "id": "8648539",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开关手/自动切换",
      "candidates": [
        "2号冷却蝶阀开关手/自动切换"
      ],
      "x": 2160,
      "y": 1500
    },
    {
      "id": "b444db4",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开关自动控制命令",
      "candidates": [
        "2号冷却蝶阀开关自动控制命令"
      ],
      "x": 2170,
      "y": 1620
    },
    {
      "id": "17dde82",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开关手动控制命令",
      "candidates": [
        "2号冷却蝶阀开关手动控制命令"
      ],
      "x": 2170,
      "y": 1560
    },
    {
      "id": "b7d4f21",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWV2_MC",
      "candidates": [
        "CWV2_MC"
      ],
      "x": 1950,
      "y": 1560
    },
    {
      "id": "f165edb",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开控制命令",
      "candidates": [
        "2号冷却蝶阀开控制命令"
      ],
      "x": 3130,
      "y": 1440
    },
    {
      "id": "edff386",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀关控制命令",
      "candidates": [
        "2号冷却蝶阀关控制命令"
      ],
      "x": 3130,
      "y": 1500
    },
    {
      "id": "4eb5f7b",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀开故障",
      "candidates": [
        "2号冷却蝶阀开故障"
      ],
      "x": 3110,
      "y": 1560
    },
    {
      "id": "168acc8",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀关故障",
      "candidates": [
        "2号冷却蝶阀关故障"
      ],
      "x": 3110,
      "y": 1620
    },
    {
      "id": "9e3c84a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀可用标志",
      "candidates": [
        "2号冷却蝶阀可用标志"
      ],
      "x": 3120,
      "y": 1680
    },
    {
      "id": "704f63",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号冷却蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却蝶阀自动可用标志",
      "candidates": [
        "2号冷却蝶阀自动可用标志"
      ],
      "x": 3130,
      "y": 1740
    },
    {
      "id": "96c0cf3",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV2_OF",
      "bacnet_object_prefix": "",
      "display_name": "CWV2_OF",
      "candidates": [
        "CWV2_OF"
      ],
      "x": 3290,
      "y": 1560
    },
    {
      "id": "9aded52",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "CWV2_CF",
      "bacnet_object_prefix": "",
      "display_name": "CWV2_CF",
      "candidates": [
        "CWV2_CF"
      ],
      "x": 3290,
      "y": 1620
    },
    {
      "id": "6d0eac2",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 460,
      "y": 900
    },
    {
      "id": "1b890d9",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机启停手动控制命令",
      "candidates": [
        "冷却塔风机启停手动控制命令"
      ],
      "x": 500,
      "y": 420
    },
    {
      "id": "6356b5d",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率控制命令",
      "candidates": [
        "冷却塔风机频率控制命令"
      ],
      "x": 1830,
      "y": 700
    },
    {
      "id": "7353cc5",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机自动可用标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机自动可用标志位",
      "candidates": [
        "冷却塔风机自动可用标志位"
      ],
      "x": 1820,
      "y": 60
    },
    {
      "id": "459351a",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率手/自动切换",
      "candidates": [
        "冷却塔风机频率手/自动切换"
      ],
      "x": 500,
      "y": 540
    },
    {
      "id": "a245aa1",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机启停自动控制命令",
      "candidates": [
        "冷却塔风机启停自动控制命令"
      ],
      "x": 500,
      "y": 360
    },
    {
      "id": "6fb116f",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机启停最终控制命令",
      "candidates": [
        "冷却塔风机启停最终控制命令"
      ],
      "x": 1820,
      "y": 200
    },
    {
      "id": "83c461",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机运行状态",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机运行状态",
      "candidates": [
        "冷却塔风机运行状态"
      ],
      "x": 480,
      "y": 180
    },
    {
      "id": "839b3ec",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率自动控制命令",
      "candidates": [
        "冷却塔风机频率自动控制命令"
      ],
      "x": 500,
      "y": 600
    },
    {
      "id": "8f72f81",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机故障标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机故障标志位",
      "candidates": [
        "冷却塔风机故障标志位"
      ],
      "x": 1840,
      "y": 440
    },
    {
      "id": "a6c1303",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机故障状态",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机故障状态",
      "candidates": [
        "冷却塔风机故障状态"
      ],
      "x": 480,
      "y": 240
    },
    {
      "id": "1c80166",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机启停最终控制命令",
      "candidates": [
        "冷却塔风机启停最终控制命令"
      ],
      "x": 500,
      "y": 480
    },
    {
      "id": "80c4297",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机启停控制手/自动切换",
      "candidates": [
        "冷却塔风机启停控制手/自动切换"
      ],
      "x": 510,
      "y": 300
    },
    {
      "id": "803aada",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率手动控制命令",
      "candidates": [
        "冷却塔风机频率手动控制命令"
      ],
      "x": 500,
      "y": 660
    },
    {
      "id": "ee502d7",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机开启故障延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机开启故障延时设定值",
      "candidates": [
        "冷却塔风机开启故障延时设定值"
      ],
      "x": 510,
      "y": 840
    },
    {
      "id": "91cbd01",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机自动运行中标志",
      "candidates": [
        "冷却塔风机自动运行中标志"
      ],
      "x": 1830,
      "y": 960
    },
    {
      "id": "3cb7c95",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机本地/远程",
      "candidates": [
        "冷却塔风机本地/远程"
      ],
      "x": 480,
      "y": 120
    },
    {
      "id": "9df95fd",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机剩余自动可用标志",
      "candidates": [
        "冷却塔风机剩余自动可用标志"
      ],
      "x": 1820,
      "y": 120
    },
    {
      "id": "965c39f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机启停手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机启停手/自动切换",
      "candidates": [
        "1号冷却塔风机启停手/自动切换"
      ],
      "x": 390,
      "y": 140
    },
    {
      "id": "593b0cb",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机启停手动控制命令",
      "candidates": [
        "1号冷却塔风机启停手动控制命令"
      ],
      "x": 400,
      "y": 200
    },
    {
      "id": "98495f6",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机启停自动控制命令",
      "candidates": [
        "1号冷却塔风机启停自动控制命令"
      ],
      "x": 400,
      "y": 260
    },
    {
      "id": "82fbb4f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机频率手/自动切换",
      "candidates": [
        "1号冷却塔风机频率手/自动切换"
      ],
      "x": 390,
      "y": 320
    },
    {
      "id": "6d4e137",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机频率手动控制命令",
      "candidates": [
        "1号冷却塔风机频率手动控制命令"
      ],
      "x": 400,
      "y": 380
    },
    {
      "id": "4c8d74",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机频率自动控制命令",
      "candidates": [
        "1号冷却塔风机频率自动控制命令"
      ],
      "x": 400,
      "y": 440
    },
    {
      "id": "d99b89",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔风机开启故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机开启故障报警延时设定值",
      "candidates": [
        "冷却塔风机开启故障报警延时设定值"
      ],
      "x": 410,
      "y": 620
    },
    {
      "id": "1dd9a21",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_AM",
      "candidates": [
        "CTF1_AM"
      ],
      "x": 170,
      "y": 140
    },
    {
      "id": "e5bdf05",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_MC",
      "candidates": [
        "CTF1_MC"
      ],
      "x": 170,
      "y": 200
    },
    {
      "id": "df26607",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_Frq_AM",
      "candidates": [
        "CTF1_Frq_AM"
      ],
      "x": 160,
      "y": 320
    },
    {
      "id": "7965bea",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_Frq_MC",
      "candidates": [
        "CTF1_Frq_MC"
      ],
      "x": 160,
      "y": 380
    },
    {
      "id": "5df909",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "DT_CTF_A_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CTF_A_SP",
      "candidates": [
        "DT_CTF_A_SP"
      ],
      "x": 160,
      "y": 620
    },
    {
      "id": "e3f1e8a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔风机频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率上限设定值",
      "candidates": [
        "冷却塔风机频率上限设定值"
      ],
      "x": 380,
      "y": 500
    },
    {
      "id": "c2bc0a2",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔风机频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率下限设定值",
      "candidates": [
        "冷却塔风机频率下限设定值"
      ],
      "x": 380,
      "y": 560
    },
    {
      "id": "ab19c5e",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF_FrqH_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_FrqH_SP",
      "candidates": [
        "CTF_FrqH_SP"
      ],
      "x": 160,
      "y": 500
    },
    {
      "id": "3f525f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF_FrqL_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_FrqL_SP",
      "candidates": [
        "CTF_FrqL_SP"
      ],
      "x": 160,
      "y": 560
    },
    {
      "id": "c4bc84a",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率上限设定值",
      "candidates": [
        "冷却塔风机频率上限设定值"
      ],
      "x": 500,
      "y": 720
    },
    {
      "id": "5556ba",
      "tab_id": "4890980",
      "type": "swInput",
      "name": "冷却塔风机频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率下限设定值",
      "candidates": [
        "冷却塔风机频率下限设定值"
      ],
      "x": 500,
      "y": 780
    },
    {
      "id": "3d2993e",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机启停最终控制命令",
      "candidates": [
        "1号冷却塔风机启停最终控制命令"
      ],
      "x": 1340,
      "y": 220
    },
    {
      "id": "69b8e8",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机频率最终控制命令",
      "candidates": [
        "1号冷却塔风机频率最终控制命令"
      ],
      "x": 1340,
      "y": 280
    },
    {
      "id": "8215ac8",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机故障标志",
      "candidates": [
        "1号冷却塔风机故障标志"
      ],
      "x": 1310,
      "y": 340
    },
    {
      "id": "870b511",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机自动可用标志",
      "candidates": [
        "1号冷却塔风机自动可用标志"
      ],
      "x": 1320,
      "y": 400
    },
    {
      "id": "e9483ee",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机剩余自动可用标志",
      "candidates": [
        "1号冷却塔风机剩余自动可用标志"
      ],
      "x": 1340,
      "y": 460
    },
    {
      "id": "78d07f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔自动运行中标志",
      "candidates": [
        "1号冷却塔自动运行中标志"
      ],
      "x": 1310,
      "y": 520
    },
    {
      "id": "b494f8b",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机启停手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机启停手/自动切换",
      "candidates": [
        "2号冷却塔风机启停手/自动切换"
      ],
      "x": 2050,
      "y": 220
    },
    {
      "id": "16f3aba",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机启停手动控制命令",
      "candidates": [
        "2号冷却塔风机启停手动控制命令"
      ],
      "x": 2060,
      "y": 280
    },
    {
      "id": "53dca98",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机启停自动控制命令",
      "candidates": [
        "2号冷却塔风机启停自动控制命令"
      ],
      "x": 2060,
      "y": 340
    },
    {
      "id": "5402fc4",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机频率手/自动切换",
      "candidates": [
        "2号冷却塔风机频率手/自动切换"
      ],
      "x": 2050,
      "y": 400
    },
    {
      "id": "1aad261",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机频率手动控制命令",
      "candidates": [
        "2号冷却塔风机频率手动控制命令"
      ],
      "x": 2060,
      "y": 460
    },
    {
      "id": "32d345f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机频率自动控制命令",
      "candidates": [
        "2号冷却塔风机频率自动控制命令"
      ],
      "x": 2060,
      "y": 520
    },
    {
      "id": "e6a2e0b",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_AM",
      "candidates": [
        "CTF2_AM"
      ],
      "x": 1830,
      "y": 220
    },
    {
      "id": "727d701",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_MC",
      "candidates": [
        "CTF2_MC"
      ],
      "x": 1830,
      "y": 280
    },
    {
      "id": "3740b90",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_Frq_AM",
      "candidates": [
        "CTF2_Frq_AM"
      ],
      "x": 1820,
      "y": 400
    },
    {
      "id": "427c3bf",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_Frq_MC",
      "candidates": [
        "CTF2_Frq_MC"
      ],
      "x": 1820,
      "y": 460
    },
    {
      "id": "df0653a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机启停最终控制命令",
      "candidates": [
        "2号冷却塔风机启停最终控制命令"
      ],
      "x": 2980,
      "y": 220
    },
    {
      "id": "499fe59",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机频率最终控制命令",
      "candidates": [
        "2号冷却塔风机频率最终控制命令"
      ],
      "x": 2980,
      "y": 280
    },
    {
      "id": "4848fcd",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机故障标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机故障标志",
      "candidates": [
        "2号冷却塔风机故障标志"
      ],
      "x": 2950,
      "y": 340
    },
    {
      "id": "7f77df4",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机自动可用标志",
      "candidates": [
        "2号冷却塔风机自动可用标志"
      ],
      "x": 2960,
      "y": 400
    },
    {
      "id": "2c4a413",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机剩余自动可用标志",
      "candidates": [
        "2号冷却塔风机剩余自动可用标志"
      ],
      "x": 2980,
      "y": 460
    },
    {
      "id": "6ca3279",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔自动运行中标志",
      "candidates": [
        "2号冷却塔自动运行中标志"
      ],
      "x": 2950,
      "y": 520
    },
    {
      "id": "2fe1d3f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_F_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_F_Sign",
      "candidates": [
        "CTF1_F_Sign"
      ],
      "x": 1520,
      "y": 340
    },
    {
      "id": "39802c1",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_F_Sign",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_F_Sign",
      "candidates": [
        "CTF2_F_Sign"
      ],
      "x": 3160,
      "y": 340
    },
    {
      "id": "25e3a78",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV1_AM",
      "candidates": [
        "CT_InV1_AM"
      ],
      "x": 140,
      "y": 920
    },
    {
      "id": "e0bb94",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开关手/自动切换",
      "candidates": [
        "1号冷却塔进口蝶阀开关手/自动切换"
      ],
      "x": 380,
      "y": 920
    },
    {
      "id": "e74142a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开关自动控制命令",
      "candidates": [
        "1号冷却塔进口蝶阀开关自动控制命令"
      ],
      "x": 390,
      "y": 1040
    },
    {
      "id": "d3fae69",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开关手动控制命令",
      "candidates": [
        "1号冷却塔进口蝶阀开关手动控制命令"
      ],
      "x": 390,
      "y": 980
    },
    {
      "id": "55edc5f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV1_MC",
      "candidates": [
        "CT_InV1_MC"
      ],
      "x": 140,
      "y": 980
    },
    {
      "id": "737a270",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔蝶阀动作故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔蝶阀动作故障报警延时设定值",
      "candidates": [
        "冷却塔蝶阀动作故障报警延时设定值"
      ],
      "x": 390,
      "y": 1100
    },
    {
      "id": "8d3a506",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "DT_CTV_A_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CTV_A_SP",
      "candidates": [
        "DT_CTV_A_SP"
      ],
      "x": 140,
      "y": 1100
    },
    {
      "id": "746193c",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开控制命令",
      "candidates": [
        "1号冷却塔进口蝶阀开控制命令"
      ],
      "x": 1330,
      "y": 860
    },
    {
      "id": "56c2aae",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀关控制命令",
      "candidates": [
        "1号冷却塔进口蝶阀关控制命令"
      ],
      "x": 1330,
      "y": 920
    },
    {
      "id": "99e344",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀开故障",
      "candidates": [
        "1号冷却塔进口蝶阀开故障"
      ],
      "x": 1310,
      "y": 980
    },
    {
      "id": "647cdd8",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀关故障",
      "candidates": [
        "1号冷却塔进口蝶阀关故障"
      ],
      "x": 1310,
      "y": 1040
    },
    {
      "id": "f700864",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀可用标志",
      "candidates": [
        "1号冷却塔进口蝶阀可用标志"
      ],
      "x": 1320,
      "y": 1100
    },
    {
      "id": "1b67902",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔进口蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔进口蝶阀自动可用标志",
      "candidates": [
        "1号冷却塔进口蝶阀自动可用标志"
      ],
      "x": 1340,
      "y": 1160
    },
    {
      "id": "8dfbd1d",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV1_OF",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV1_OF",
      "candidates": [
        "CT_InV1_OF"
      ],
      "x": 1510,
      "y": 980
    },
    {
      "id": "6ae0b91",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV1_CF",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV1_CF",
      "candidates": [
        "CT_InV1_CF"
      ],
      "x": 1510,
      "y": 1040
    },
    {
      "id": "d04a549",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀关到位",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关到位",
      "candidates": [
        "蝶阀关到位"
      ],
      "x": 490,
      "y": 380
    },
    {
      "id": "bb844bc",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开控制命令",
      "candidates": [
        "蝶阀开控制命令"
      ],
      "x": 1740,
      "y": 380
    },
    {
      "id": "37bb975",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开故障",
      "candidates": [
        "蝶阀开故障"
      ],
      "x": 1570,
      "y": 1000
    },
    {
      "id": "57f5e2d",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀自动控制命令",
      "candidates": [
        "蝶阀自动控制命令"
      ],
      "x": 510,
      "y": 200
    },
    {
      "id": "61215ab",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀自动可用标志",
      "candidates": [
        "蝶阀自动可用标志"
      ],
      "x": 1750,
      "y": 900
    },
    {
      "id": "ef67e30",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀本地/远程切换",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀本地/远程切换",
      "candidates": [
        "蝶阀本地/远程切换"
      ],
      "x": 510,
      "y": 80
    },
    {
      "id": "6683b51",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀手/自动切换",
      "candidates": [
        "蝶阀手/自动切换"
      ],
      "x": 500,
      "y": 140
    },
    {
      "id": "8c59809",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀手动控制命令",
      "candidates": [
        "蝶阀手动控制命令"
      ],
      "x": 510,
      "y": 260
    },
    {
      "id": "9c7295a",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀开到位",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀开到位",
      "candidates": [
        "蝶阀开到位"
      ],
      "x": 490,
      "y": 320
    },
    {
      "id": "c948e9b",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀最终控制命令",
      "candidates": [
        "蝶阀最终控制命令"
      ],
      "x": 1630,
      "y": 160
    },
    {
      "id": "93a4e74",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关控制命令",
      "candidates": [
        "蝶阀关控制命令"
      ],
      "x": 1740,
      "y": 660
    },
    {
      "id": "d9fe103",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀故障报警延时设定值",
      "candidates": [
        "蝶阀故障报警延时设定值"
      ],
      "x": 530,
      "y": 440
    },
    {
      "id": "3e8fd98",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 500,
      "y": 500
    },
    {
      "id": "8a62837",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀关故障",
      "candidates": [
        "蝶阀关故障"
      ],
      "x": 1570,
      "y": 1180
    },
    {
      "id": "391f022",
      "tab_id": "8940222",
      "type": "swInput",
      "name": "蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "蝶阀可用标志",
      "candidates": [
        "蝶阀可用标志"
      ],
      "x": 1740,
      "y": 1080
    },
    {
      "id": "cbe0db2",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV2_AM",
      "candidates": [
        "CT_InV2_AM"
      ],
      "x": 1820,
      "y": 920
    },
    {
      "id": "f268beb",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开关手/自动切换",
      "candidates": [
        "2号冷却塔进口蝶阀开关手/自动切换"
      ],
      "x": 2060,
      "y": 920
    },
    {
      "id": "d2b13ee",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开关自动控制命令",
      "candidates": [
        "2号冷却塔进口蝶阀开关自动控制命令"
      ],
      "x": 2070,
      "y": 1040
    },
    {
      "id": "5747de1",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开关手动控制命令",
      "candidates": [
        "2号冷却塔进口蝶阀开关手动控制命令"
      ],
      "x": 2070,
      "y": 980
    },
    {
      "id": "7dd10f7",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV2_MC",
      "candidates": [
        "CT_InV2_MC"
      ],
      "x": 1820,
      "y": 980
    },
    {
      "id": "45ac9e4",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开控制命令",
      "candidates": [
        "2号冷却塔进口蝶阀开控制命令"
      ],
      "x": 2990,
      "y": 860
    },
    {
      "id": "99e81bc",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀关控制命令",
      "candidates": [
        "2号冷却塔进口蝶阀关控制命令"
      ],
      "x": 2990,
      "y": 920
    },
    {
      "id": "57dba5a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀开故障",
      "candidates": [
        "2号冷却塔进口蝶阀开故障"
      ],
      "x": 2970,
      "y": 980
    },
    {
      "id": "afd637d",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀关故障",
      "candidates": [
        "2号冷却塔进口蝶阀关故障"
      ],
      "x": 2970,
      "y": 1040
    },
    {
      "id": "215a70d",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀可用标志",
      "candidates": [
        "2号冷却塔进口蝶阀可用标志"
      ],
      "x": 2980,
      "y": 1100
    },
    {
      "id": "be4ab57",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔进口蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔进口蝶阀自动可用标志",
      "candidates": [
        "2号冷却塔进口蝶阀自动可用标志"
      ],
      "x": 3000,
      "y": 1160
    },
    {
      "id": "d57373a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV2_OF",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV2_OF",
      "candidates": [
        "CT_InV2_OF"
      ],
      "x": 3170,
      "y": 980
    },
    {
      "id": "ef985e",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_InV2_CF",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV2_CF",
      "candidates": [
        "CT_InV2_CF"
      ],
      "x": 3170,
      "y": 1040
    },
    {
      "id": "b6901fe",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV1_AM",
      "candidates": [
        "CT_OutV1_AM"
      ],
      "x": 140,
      "y": 1520
    },
    {
      "id": "5d8789",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开关手/自动切换",
      "candidates": [
        "1号冷却塔出口蝶阀开关手/自动切换"
      ],
      "x": 380,
      "y": 1520
    },
    {
      "id": "79e4cea",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开关自动控制命令",
      "candidates": [
        "1号冷却塔出口蝶阀开关自动控制命令"
      ],
      "x": 390,
      "y": 1640
    },
    {
      "id": "cfe60e7",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开关手动控制命令",
      "candidates": [
        "1号冷却塔出口蝶阀开关手动控制命令"
      ],
      "x": 390,
      "y": 1580
    },
    {
      "id": "117c8ad",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV1_MC",
      "candidates": [
        "CT_OutV1_MC"
      ],
      "x": 140,
      "y": 1580
    },
    {
      "id": "5c8594c",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开控制命令",
      "candidates": [
        "1号冷却塔出口蝶阀开控制命令"
      ],
      "x": 1330,
      "y": 1460
    },
    {
      "id": "a1fc5ed",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀关控制命令",
      "candidates": [
        "1号冷却塔出口蝶阀关控制命令"
      ],
      "x": 1330,
      "y": 1520
    },
    {
      "id": "e93d039",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀开故障",
      "candidates": [
        "1号冷却塔出口蝶阀开故障"
      ],
      "x": 1310,
      "y": 1580
    },
    {
      "id": "dbb4fa3",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀关故障",
      "candidates": [
        "1号冷却塔出口蝶阀关故障"
      ],
      "x": 1310,
      "y": 1640
    },
    {
      "id": "f6968c9",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀可用标志",
      "candidates": [
        "1号冷却塔出口蝶阀可用标志"
      ],
      "x": 1320,
      "y": 1700
    },
    {
      "id": "711c19d",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔出口蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔出口蝶阀自动可用标志",
      "candidates": [
        "1号冷却塔出口蝶阀自动可用标志"
      ],
      "x": 1340,
      "y": 1760
    },
    {
      "id": "462f409",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV1_OF",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV1_OF",
      "candidates": [
        "CT_OutV1_OF"
      ],
      "x": 1520,
      "y": 1580
    },
    {
      "id": "3a0ce73",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV1_CF",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV1_CF",
      "candidates": [
        "CT_OutV1_CF"
      ],
      "x": 1520,
      "y": 1640
    },
    {
      "id": "d789b26",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV2_AM",
      "candidates": [
        "CT_OutV2_AM"
      ],
      "x": 1820,
      "y": 1520
    },
    {
      "id": "b30ffdd",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开关手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开关手/自动切换",
      "candidates": [
        "2号冷却塔出口蝶阀开关手/自动切换"
      ],
      "x": 2060,
      "y": 1520
    },
    {
      "id": "5082f98",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开关自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开关自动控制命令",
      "candidates": [
        "2号冷却塔出口蝶阀开关自动控制命令"
      ],
      "x": 2070,
      "y": 1640
    },
    {
      "id": "579c6c",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开关手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开关手动控制命令",
      "candidates": [
        "2号冷却塔出口蝶阀开关手动控制命令"
      ],
      "x": 2070,
      "y": 1580
    },
    {
      "id": "14e2e84",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV2_MC",
      "candidates": [
        "CT_OutV2_MC"
      ],
      "x": 1820,
      "y": 1580
    },
    {
      "id": "b554743",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开控制命令",
      "candidates": [
        "2号冷却塔出口蝶阀开控制命令"
      ],
      "x": 2990,
      "y": 1460
    },
    {
      "id": "f6af9ec",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀关控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀关控制命令",
      "candidates": [
        "2号冷却塔出口蝶阀关控制命令"
      ],
      "x": 2990,
      "y": 1520
    },
    {
      "id": "27a57db",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀开故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀开故障",
      "candidates": [
        "2号冷却塔出口蝶阀开故障"
      ],
      "x": 2970,
      "y": 1580
    },
    {
      "id": "a96eaa0",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀关故障",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀关故障",
      "candidates": [
        "2号冷却塔出口蝶阀关故障"
      ],
      "x": 2970,
      "y": 1640
    },
    {
      "id": "b74ae58",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀可用标志",
      "candidates": [
        "2号冷却塔出口蝶阀可用标志"
      ],
      "x": 2980,
      "y": 1700
    },
    {
      "id": "6601320",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔出口蝶阀自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔出口蝶阀自动可用标志",
      "candidates": [
        "2号冷却塔出口蝶阀自动可用标志"
      ],
      "x": 3000,
      "y": 1760
    },
    {
      "id": "cec5155",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV2_OF",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV2_OF",
      "candidates": [
        "CT_OutV2_OF"
      ],
      "x": 3180,
      "y": 1580
    },
    {
      "id": "b831813",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CT_OutV2_CF",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV2_CF",
      "candidates": [
        "CT_OutV2_CF"
      ],
      "x": 3180,
      "y": 1640
    },
    {
      "id": "39f15c5",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "水泵运行状态",
      "candidates": [
        "水泵运行状态"
      ],
      "x": 480,
      "y": 160
    },
    {
      "id": "7707eb7",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率最终控制命令",
      "candidates": [
        "水泵频率最终控制命令"
      ],
      "x": 1820,
      "y": 720
    },
    {
      "id": "14e95a4",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率手动控制命令",
      "candidates": [
        "水泵频率手动控制命令"
      ],
      "x": 500,
      "y": 640
    },
    {
      "id": "5b8463c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率手/自动切换",
      "candidates": [
        "水泵频率手/自动切换"
      ],
      "x": 500,
      "y": 520
    },
    {
      "id": "ad0d982",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停最终控制命令",
      "candidates": [
        "水泵启停最终控制命令"
      ],
      "x": 1820,
      "y": 260
    },
    {
      "id": "36bf73c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停自动控制命令",
      "candidates": [
        "水泵启停自动控制命令"
      ],
      "x": 500,
      "y": 340
    },
    {
      "id": "98eb77c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率上限设定值",
      "candidates": [
        "水泵频率上限设定值"
      ],
      "x": 500,
      "y": 700
    },
    {
      "id": "3bb8a7b",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵开启故障延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵开启故障延时设定值",
      "candidates": [
        "水泵开启故障延时设定值"
      ],
      "x": 510,
      "y": 820
    },
    {
      "id": "dadd32e",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率自动控制命令",
      "candidates": [
        "水泵频率自动控制命令"
      ],
      "x": 500,
      "y": 580
    },
    {
      "id": "bf61cc",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵故障标志位",
      "bacnet_object_prefix": "",
      "display_name": "水泵故障标志位",
      "candidates": [
        "水泵故障标志位"
      ],
      "x": 1840,
      "y": 440
    },
    {
      "id": "5a01a66",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "水泵故障状态",
      "candidates": [
        "水泵故障状态"
      ],
      "x": 480,
      "y": 220
    },
    {
      "id": "6a81399",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停最终控制命令",
      "candidates": [
        "水泵启停最终控制命令"
      ],
      "x": 500,
      "y": 460
    },
    {
      "id": "340d19c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停控制手/自动切换",
      "candidates": [
        "水泵启停控制手/自动切换"
      ],
      "x": 510,
      "y": 280
    },
    {
      "id": "679437e",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停手动控制命令",
      "candidates": [
        "水泵启停手动控制命令"
      ],
      "x": 500,
      "y": 400
    },
    {
      "id": "63c24c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 480,
      "y": 880
    },
    {
      "id": "ec4ea03",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵自动可用标志位",
      "bacnet_object_prefix": "",
      "display_name": "水泵自动可用标志位",
      "candidates": [
        "水泵自动可用标志位"
      ],
      "x": 1820,
      "y": 100
    },
    {
      "id": "ee3353d",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率下限设定值",
      "candidates": [
        "水泵频率下限设定值"
      ],
      "x": 500,
      "y": 760
    },
    {
      "id": "a6c348c",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "水泵自动运行中标志",
      "candidates": [
        "水泵自动运行中标志"
      ],
      "x": 1820,
      "y": 960
    },
    {
      "id": "ca8df70",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "水泵本地/远程",
      "candidates": [
        "水泵本地/远程"
      ],
      "x": 480,
      "y": 100
    },
    {
      "id": "9d20aa0",
      "tab_id": "5228032",
      "type": "swInput",
      "name": "水泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "水泵剩余自动可用标志",
      "candidates": [
        "水泵剩余自动可用标志"
      ],
      "x": 1820,
      "y": 180
    },
    {
      "id": "e9c4cc7",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停控制手/自动切换",
      "candidates": [
        "1号冷冻泵启停控制手/自动切换"
      ],
      "x": 430,
      "y": 140
    },
    {
      "id": "5a9828c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停手动控制命令",
      "candidates": [
        "1号冷冻泵启停手动控制命令"
      ],
      "x": 420,
      "y": 200
    },
    {
      "id": "7959c4d",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停自动控制命令",
      "candidates": [
        "1号冷冻泵启停自动控制命令"
      ],
      "x": 420,
      "y": 260
    },
    {
      "id": "cbdba1b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵频率手/自动切换",
      "candidates": [
        "1号冷冻泵频率手/自动切换"
      ],
      "x": 420,
      "y": 320
    },
    {
      "id": "8d913dc",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵频率手动控制命令",
      "candidates": [
        "1号冷冻泵频率手动控制命令"
      ],
      "x": 420,
      "y": 380
    },
    {
      "id": "22e3460",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵频率自动控制命令",
      "candidates": [
        "1号冷冻泵频率自动控制命令"
      ],
      "x": 420,
      "y": 440
    },
    {
      "id": "4378ed2",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵频率上限设定值",
      "candidates": [
        "冷冻泵频率上限设定值"
      ],
      "x": 400,
      "y": 500
    },
    {
      "id": "3b82148",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵频率下限设定值",
      "candidates": [
        "冷冻泵频率下限设定值"
      ],
      "x": 400,
      "y": 560
    },
    {
      "id": "af93354",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵开启故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵开启故障报警延时设定值",
      "candidates": [
        "冷冻泵开启故障报警延时设定值"
      ],
      "x": 430,
      "y": 620
    },
    {
      "id": "67dfb4a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_AM",
      "candidates": [
        "CHWP1_AM"
      ],
      "x": 210,
      "y": 140
    },
    {
      "id": "fc74029",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_MC",
      "candidates": [
        "CHWP1_MC"
      ],
      "x": 210,
      "y": 200
    },
    {
      "id": "10fc058",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP1_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_Frq_AM",
      "candidates": [
        "CHWP1_Frq_AM"
      ],
      "x": 190,
      "y": 320
    },
    {
      "id": "d89e579",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP1_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_Frq_MC",
      "candidates": [
        "CHWP1_Frq_MC"
      ],
      "x": 190,
      "y": 380
    },
    {
      "id": "cb8f62f",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP_FrqH_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_FrqH_SP",
      "candidates": [
        "CHWP_FrqH_SP"
      ],
      "x": 190,
      "y": 500
    },
    {
      "id": "8de2701",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP_FrqL_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_FrqL_SP",
      "candidates": [
        "CHWP_FrqL_SP"
      ],
      "x": 190,
      "y": 560
    },
    {
      "id": "f979d4c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "DT_CHWP_A_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CHWP_A_SP",
      "candidates": [
        "DT_CHWP_A_SP"
      ],
      "x": 190,
      "y": 620
    },
    {
      "id": "3b0a703",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停最终控制命令",
      "candidates": [
        "1号冷冻泵启停最终控制命令"
      ],
      "x": 1420,
      "y": 220
    },
    {
      "id": "2d449cb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵频率最终控制命令",
      "candidates": [
        "1号冷冻泵频率最终控制命令"
      ],
      "x": 1420,
      "y": 280
    },
    {
      "id": "963c9e1",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵故障标志",
      "candidates": [
        "1号冷冻泵故障标志"
      ],
      "x": 1390,
      "y": 340
    },
    {
      "id": "c93191f",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵自动可用标志",
      "candidates": [
        "1号冷冻泵自动可用标志"
      ],
      "x": 1410,
      "y": 400
    },
    {
      "id": "298e2e0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵剩余自动可用标志",
      "candidates": [
        "1号冷冻泵剩余自动可用标志"
      ],
      "x": 1420,
      "y": 460
    },
    {
      "id": "49690a6",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵自动运行中标志",
      "candidates": [
        "1号冷冻泵自动运行中标志"
      ],
      "x": 1410,
      "y": 520
    },
    {
      "id": "4e00470",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵启停控制手/自动切换",
      "candidates": [
        "2号冷冻泵启停控制手/自动切换"
      ],
      "x": 2070,
      "y": 220
    },
    {
      "id": "bf8a3ba",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵启停手动控制命令",
      "candidates": [
        "2号冷冻泵启停手动控制命令"
      ],
      "x": 2060,
      "y": 280
    },
    {
      "id": "74c31d3",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵启停自动控制命令",
      "candidates": [
        "2号冷冻泵启停自动控制命令"
      ],
      "x": 2060,
      "y": 340
    },
    {
      "id": "d9615cc",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵频率手/自动切换",
      "candidates": [
        "2号冷冻泵频率手/自动切换"
      ],
      "x": 2060,
      "y": 400
    },
    {
      "id": "5804be5",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵频率手动控制命令",
      "candidates": [
        "2号冷冻泵频率手动控制命令"
      ],
      "x": 2060,
      "y": 460
    },
    {
      "id": "5fcda24",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵频率自动控制命令",
      "candidates": [
        "2号冷冻泵频率自动控制命令"
      ],
      "x": 2060,
      "y": 520
    },
    {
      "id": "b83fa3b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_AM",
      "candidates": [
        "CHWP2_AM"
      ],
      "x": 1850,
      "y": 220
    },
    {
      "id": "db51c0c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_MC",
      "candidates": [
        "CHWP2_MC"
      ],
      "x": 1850,
      "y": 280
    },
    {
      "id": "1f078ad",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP2_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_Frq_AM",
      "candidates": [
        "CHWP2_Frq_AM"
      ],
      "x": 1830,
      "y": 400
    },
    {
      "id": "9413b4b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP2_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_Frq_MC",
      "candidates": [
        "CHWP2_Frq_MC"
      ],
      "x": 1830,
      "y": 460
    },
    {
      "id": "56174b7",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵启停最终控制命令",
      "candidates": [
        "2号冷冻泵启停最终控制命令"
      ],
      "x": 3060,
      "y": 220
    },
    {
      "id": "963d910",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵频率最终控制命令",
      "candidates": [
        "2号冷冻泵频率最终控制命令"
      ],
      "x": 3060,
      "y": 280
    },
    {
      "id": "bacd2e0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵故障标志",
      "candidates": [
        "2号冷冻泵故障标志"
      ],
      "x": 3030,
      "y": 340
    },
    {
      "id": "5a7d8a0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵自动可用标志",
      "candidates": [
        "2号冷冻泵自动可用标志"
      ],
      "x": 3050,
      "y": 400
    },
    {
      "id": "16f1050",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵剩余自动可用标志",
      "candidates": [
        "2号冷冻泵剩余自动可用标志"
      ],
      "x": 3060,
      "y": 460
    },
    {
      "id": "bcf73ef",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵自动运行中标志",
      "candidates": [
        "2号冷冻泵自动运行中标志"
      ],
      "x": 3050,
      "y": 520
    },
    {
      "id": "395d38",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "水泵运行状态",
      "candidates": [
        "水泵运行状态"
      ],
      "x": 480,
      "y": 160
    },
    {
      "id": "9e27969",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率最终控制命令",
      "candidates": [
        "水泵频率最终控制命令"
      ],
      "x": 1820,
      "y": 720
    },
    {
      "id": "c0a46b1",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率手动控制命令",
      "candidates": [
        "水泵频率手动控制命令"
      ],
      "x": 500,
      "y": 640
    },
    {
      "id": "da9e1cb",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率手/自动切换",
      "candidates": [
        "水泵频率手/自动切换"
      ],
      "x": 500,
      "y": 520
    },
    {
      "id": "3f79d34",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停最终控制命令",
      "candidates": [
        "水泵启停最终控制命令"
      ],
      "x": 1820,
      "y": 260
    },
    {
      "id": "b1aafe1",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停自动控制命令",
      "candidates": [
        "水泵启停自动控制命令"
      ],
      "x": 500,
      "y": 340
    },
    {
      "id": "e426838",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率上限设定值",
      "candidates": [
        "水泵频率上限设定值"
      ],
      "x": 500,
      "y": 700
    },
    {
      "id": "454649c",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵开启故障延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵开启故障延时设定值",
      "candidates": [
        "水泵开启故障延时设定值"
      ],
      "x": 510,
      "y": 820
    },
    {
      "id": "1824a53",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率自动控制命令",
      "candidates": [
        "水泵频率自动控制命令"
      ],
      "x": 500,
      "y": 580
    },
    {
      "id": "d052c9f",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵故障标志位",
      "bacnet_object_prefix": "",
      "display_name": "水泵故障标志位",
      "candidates": [
        "水泵故障标志位"
      ],
      "x": 1840,
      "y": 440
    },
    {
      "id": "de86e58",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "水泵故障状态",
      "candidates": [
        "水泵故障状态"
      ],
      "x": 480,
      "y": 220
    },
    {
      "id": "cbb8768",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停最终控制命令",
      "candidates": [
        "水泵启停最终控制命令"
      ],
      "x": 500,
      "y": 460
    },
    {
      "id": "ee01c57",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停控制手/自动切换",
      "candidates": [
        "水泵启停控制手/自动切换"
      ],
      "x": 510,
      "y": 280
    },
    {
      "id": "c0e8765",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "水泵启停手动控制命令",
      "candidates": [
        "水泵启停手动控制命令"
      ],
      "x": 500,
      "y": 400
    },
    {
      "id": "638a4ed",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "故障报警复位",
      "bacnet_object_prefix": "",
      "display_name": "故障报警复位",
      "candidates": [
        "故障报警复位"
      ],
      "x": 480,
      "y": 880
    },
    {
      "id": "e616c66",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵自动可用标志位",
      "bacnet_object_prefix": "",
      "display_name": "水泵自动可用标志位",
      "candidates": [
        "水泵自动可用标志位"
      ],
      "x": 1820,
      "y": 100
    },
    {
      "id": "f9c2c2c",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "水泵频率下限设定值",
      "candidates": [
        "水泵频率下限设定值"
      ],
      "x": 500,
      "y": 760
    },
    {
      "id": "61de922",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "水泵自动运行中标志",
      "candidates": [
        "水泵自动运行中标志"
      ],
      "x": 1820,
      "y": 960
    },
    {
      "id": "ea83423",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "水泵本地/远程",
      "candidates": [
        "水泵本地/远程"
      ],
      "x": 480,
      "y": 100
    },
    {
      "id": "fa74b9",
      "tab_id": "d972e4d",
      "type": "swInput",
      "name": "水泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "水泵剩余自动可用标志",
      "candidates": [
        "水泵剩余自动可用标志"
      ],
      "x": 1820,
      "y": 180
    },
    {
      "id": "f68eb71",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停控制手/自动切换",
      "candidates": [
        "1号冷却泵启停控制手/自动切换"
      ],
      "x": 430,
      "y": 820
    },
    {
      "id": "20ea8e3",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停手动控制命令",
      "candidates": [
        "1号冷却泵启停手动控制命令"
      ],
      "x": 420,
      "y": 880
    },
    {
      "id": "991b290",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停自动控制命令",
      "candidates": [
        "1号冷却泵启停自动控制命令"
      ],
      "x": 420,
      "y": 940
    },
    {
      "id": "4096697",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵频率手/自动切换",
      "candidates": [
        "1号冷却泵频率手/自动切换"
      ],
      "x": 420,
      "y": 1000
    },
    {
      "id": "40b92f7",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵频率手动控制命令",
      "candidates": [
        "1号冷却泵频率手动控制命令"
      ],
      "x": 420,
      "y": 1060
    },
    {
      "id": "a1eb22",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵频率自动控制命令",
      "candidates": [
        "1号冷却泵频率自动控制命令"
      ],
      "x": 420,
      "y": 1120
    },
    {
      "id": "b62181a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵频率上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵频率上限设定值",
      "candidates": [
        "冷却泵频率上限设定值"
      ],
      "x": 400,
      "y": 1180
    },
    {
      "id": "ffb03ec",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵频率下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵频率下限设定值",
      "candidates": [
        "冷却泵频率下限设定值"
      ],
      "x": 400,
      "y": 1240
    },
    {
      "id": "1818576",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵开启故障报警延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵开启故障报警延时设定值",
      "candidates": [
        "冷却泵开启故障报警延时设定值"
      ],
      "x": 430,
      "y": 1300
    },
    {
      "id": "826a6c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP1_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_AM",
      "candidates": [
        "CWP1_AM"
      ],
      "x": 210,
      "y": 820
    },
    {
      "id": "415a9fe",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP1_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_MC",
      "candidates": [
        "CWP1_MC"
      ],
      "x": 210,
      "y": 880
    },
    {
      "id": "2fb44e5",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP1_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_Frq_AM",
      "candidates": [
        "CWP1_Frq_AM"
      ],
      "x": 200,
      "y": 1000
    },
    {
      "id": "c8a5546",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP1_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_Frq_MC",
      "candidates": [
        "CWP1_Frq_MC"
      ],
      "x": 200,
      "y": 1060
    },
    {
      "id": "96615eb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP_FrqH_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_FrqH_SP",
      "candidates": [
        "CWP_FrqH_SP"
      ],
      "x": 200,
      "y": 1180
    },
    {
      "id": "c3eab46",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP_FrqL_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_FrqL_SP",
      "candidates": [
        "CWP_FrqL_SP"
      ],
      "x": 200,
      "y": 1240
    },
    {
      "id": "84ea2c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "DT_CWP_A_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CWP_A_SP",
      "candidates": [
        "DT_CWP_A_SP"
      ],
      "x": 200,
      "y": 1300
    },
    {
      "id": "64f103a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停最终控制命令",
      "candidates": [
        "1号冷却泵启停最终控制命令"
      ],
      "x": 1420,
      "y": 900
    },
    {
      "id": "ca97f43",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵频率最终控制命令",
      "candidates": [
        "1号冷却泵频率最终控制命令"
      ],
      "x": 1420,
      "y": 960
    },
    {
      "id": "e29efba",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵故障标志",
      "candidates": [
        "1号冷却泵故障标志"
      ],
      "x": 1390,
      "y": 1020
    },
    {
      "id": "bc0ffe3",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵自动可用标志",
      "candidates": [
        "1号冷却泵自动可用标志"
      ],
      "x": 1410,
      "y": 1080
    },
    {
      "id": "5eca1d",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵剩余自动可用标志",
      "candidates": [
        "1号冷却泵剩余自动可用标志"
      ],
      "x": 1420,
      "y": 1140
    },
    {
      "id": "444f291",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵自动运行中标志",
      "candidates": [
        "1号冷却泵自动运行中标志"
      ],
      "x": 1410,
      "y": 1200
    },
    {
      "id": "36c59f8",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵启停控制手/自动切换",
      "candidates": [
        "2号冷却泵启停控制手/自动切换"
      ],
      "x": 2070,
      "y": 900
    },
    {
      "id": "5c499d9",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵启停手动控制命令",
      "candidates": [
        "2号冷却泵启停手动控制命令"
      ],
      "x": 2060,
      "y": 960
    },
    {
      "id": "6d904d2",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵启停自动控制命令",
      "candidates": [
        "2号冷却泵启停自动控制命令"
      ],
      "x": 2060,
      "y": 1020
    },
    {
      "id": "c5d90e9",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵频率手/自动切换",
      "candidates": [
        "2号冷却泵频率手/自动切换"
      ],
      "x": 2060,
      "y": 1080
    },
    {
      "id": "1c0b3f",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵频率手动控制命令",
      "candidates": [
        "2号冷却泵频率手动控制命令"
      ],
      "x": 2060,
      "y": 1140
    },
    {
      "id": "c3391bf",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵频率自动控制命令",
      "candidates": [
        "2号冷却泵频率自动控制命令"
      ],
      "x": 2060,
      "y": 1200
    },
    {
      "id": "51ce670",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP2_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_AM",
      "candidates": [
        "CWP2_AM"
      ],
      "x": 1850,
      "y": 900
    },
    {
      "id": "3903398",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP2_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_MC",
      "candidates": [
        "CWP2_MC"
      ],
      "x": 1850,
      "y": 960
    },
    {
      "id": "ae62692",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP2_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_Frq_AM",
      "candidates": [
        "CWP2_Frq_AM"
      ],
      "x": 1840,
      "y": 1080
    },
    {
      "id": "b68a0f4",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP2_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_Frq_MC",
      "candidates": [
        "CWP2_Frq_MC"
      ],
      "x": 1840,
      "y": 1140
    },
    {
      "id": "e04356d",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵启停最终控制命令",
      "candidates": [
        "2号冷却泵启停最终控制命令"
      ],
      "x": 3060,
      "y": 900
    },
    {
      "id": "d5cea0f",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵频率最终控制命令",
      "candidates": [
        "2号冷却泵频率最终控制命令"
      ],
      "x": 3060,
      "y": 960
    },
    {
      "id": "11cf276",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵故障标志",
      "candidates": [
        "2号冷却泵故障标志"
      ],
      "x": 3030,
      "y": 1020
    },
    {
      "id": "57e4ce4",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵自动可用标志",
      "candidates": [
        "2号冷却泵自动可用标志"
      ],
      "x": 3050,
      "y": 1080
    },
    {
      "id": "228ff1e",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵剩余自动可用标志",
      "candidates": [
        "2号冷却泵剩余自动可用标志"
      ],
      "x": 3060,
      "y": 1140
    },
    {
      "id": "56f3c76",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵自动运行中标志",
      "candidates": [
        "2号冷却泵自动运行中标志"
      ],
      "x": 3050,
      "y": 1200
    },
    {
      "id": "bf74629",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷冻供水总管压力",
      "bacnet_object_prefix": "",
      "display_name": "冷冻供水总管压力",
      "candidates": [
        "冷冻供水总管压力"
      ],
      "x": 610,
      "y": 160
    },
    {
      "id": "ba2fcc4",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷冻回水总管压力",
      "bacnet_object_prefix": "",
      "display_name": "冷冻回水总管压力",
      "candidates": [
        "冷冻回水总管压力"
      ],
      "x": 610,
      "y": 220
    },
    {
      "id": "64aff2",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷却供水总管压力",
      "bacnet_object_prefix": "",
      "display_name": "冷却供水总管压力",
      "candidates": [
        "冷却供水总管压力"
      ],
      "x": 610,
      "y": 280
    },
    {
      "id": "84e2b18",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷冻供水总管温度",
      "bacnet_object_prefix": "",
      "display_name": "冷冻供水总管温度",
      "candidates": [
        "冷冻供水总管温度"
      ],
      "x": 1230,
      "y": 160
    },
    {
      "id": "4032e2",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷却回水总管压力",
      "bacnet_object_prefix": "",
      "display_name": "冷却回水总管压力",
      "candidates": [
        "冷却回水总管压力"
      ],
      "x": 610,
      "y": 340
    },
    {
      "id": "b2bee17",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷冻回水总管温度",
      "bacnet_object_prefix": "",
      "display_name": "冷冻回水总管温度",
      "candidates": [
        "冷冻回水总管温度"
      ],
      "x": 1230,
      "y": 220
    },
    {
      "id": "9c06536",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷却供水总管温度",
      "bacnet_object_prefix": "",
      "display_name": "冷却供水总管温度",
      "candidates": [
        "冷却供水总管温度"
      ],
      "x": 1230,
      "y": 280
    },
    {
      "id": "4dc3a7e",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "冷却回水总管温度",
      "bacnet_object_prefix": "",
      "display_name": "冷却回水总管温度",
      "candidates": [
        "冷却回水总管温度"
      ],
      "x": 1230,
      "y": 340
    },
    {
      "id": "a1476d",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "室外温度",
      "bacnet_object_prefix": "",
      "display_name": "室外温度",
      "candidates": [
        "室外温度"
      ],
      "x": 1200,
      "y": 400
    },
    {
      "id": "191111d",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "室外湿度",
      "bacnet_object_prefix": "",
      "display_name": "室外湿度",
      "candidates": [
        "室外湿度"
      ],
      "x": 1820,
      "y": 160
    },
    {
      "id": "ea723cb",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻供回水温差",
      "bacnet_object_prefix": "",
      "display_name": "冷冻供回水温差",
      "candidates": [
        "冷冻供回水温差"
      ],
      "x": 1220,
      "y": 100
    },
    {
      "id": "fa410f1",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻供回水压差",
      "bacnet_object_prefix": "",
      "display_name": "冷冻供回水压差",
      "candidates": [
        "冷冻供回水压差"
      ],
      "x": 1220,
      "y": 200
    },
    {
      "id": "21398d8",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却供回水温差",
      "bacnet_object_prefix": "",
      "display_name": "冷却供回水温差",
      "candidates": [
        "冷却供回水温差"
      ],
      "x": 2860,
      "y": 100
    },
    {
      "id": "c33f194",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵温差PID比例增益",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵温差PID比例增益",
      "candidates": [
        "冷冻泵温差PID比例增益"
      ],
      "x": 450,
      "y": 380
    },
    {
      "id": "78cef8d",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵温差PID积分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵温差PID积分增益",
      "candidates": [
        "冷冻泵温差PID积分增益"
      ],
      "x": 450,
      "y": 440
    },
    {
      "id": "8bab511",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵温差PID微分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵温差PID微分增益",
      "candidates": [
        "冷冻泵温差PID微分增益"
      ],
      "x": 450,
      "y": 500
    },
    {
      "id": "fc5b10f",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵温差PID死区设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵温差PID死区设定值",
      "candidates": [
        "冷冻泵温差PID死区设定值"
      ],
      "x": 450,
      "y": 560
    },
    {
      "id": "f3b333b",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵温差PID计算间隔",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵温差PID计算间隔",
      "candidates": [
        "冷冻泵温差PID计算间隔"
      ],
      "x": 450,
      "y": 620
    },
    {
      "id": "8ae0c73",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻供回水温差设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻供回水温差设定值",
      "candidates": [
        "冷冻供回水温差设定值"
      ],
      "x": 440,
      "y": 320
    },
    {
      "id": "87726be",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_DT_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_DT_SP",
      "candidates": [
        "CHWP_DT_SP"
      ],
      "x": 240,
      "y": 320
    },
    {
      "id": "6001194",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_TA_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_TA_SP",
      "candidates": [
        "CHWP_TA_SP"
      ],
      "x": 240,
      "y": 380
    },
    {
      "id": "a612929",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_TB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_TB_SP",
      "candidates": [
        "CHWP_TB_SP"
      ],
      "x": 240,
      "y": 440
    },
    {
      "id": "8273686",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_TC_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_TC_SP",
      "candidates": [
        "CHWP_TC_SP"
      ],
      "x": 240,
      "y": 500
    },
    {
      "id": "5f7e935",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_TDB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_TDB_SP",
      "candidates": [
        "CHWP_TDB_SP"
      ],
      "x": 230,
      "y": 560
    },
    {
      "id": "6b89c8a",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CHWP_Frq_CalC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP_Frq_CalC",
      "candidates": [
        "CHWP_Frq_CalC"
      ],
      "x": 230,
      "y": 620
    },
    {
      "id": "6ed8208",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "系统开启标志",
      "bacnet_object_prefix": "",
      "display_name": "系统开启标志",
      "candidates": [
        "系统开启标志"
      ],
      "x": 1660,
      "y": 440
    },
    {
      "id": "504ad62",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷冻泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵频率自动控制命令",
      "candidates": [
        "冷冻泵频率自动控制命令"
      ],
      "x": 1370,
      "y": 460
    },
    {
      "id": "2fff1c",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却供回水压差",
      "bacnet_object_prefix": "",
      "display_name": "冷却供回水压差",
      "candidates": [
        "冷却供回水压差"
      ],
      "x": 2860,
      "y": 200
    },
    {
      "id": "651002a",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵温差PID比例增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵温差PID比例增益",
      "candidates": [
        "冷却泵温差PID比例增益"
      ],
      "x": 2090,
      "y": 380
    },
    {
      "id": "a79c39a",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵温差PID积分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵温差PID积分增益",
      "candidates": [
        "冷却泵温差PID积分增益"
      ],
      "x": 2090,
      "y": 440
    },
    {
      "id": "656d79",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵温差PID微分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵温差PID微分增益",
      "candidates": [
        "冷却泵温差PID微分增益"
      ],
      "x": 2090,
      "y": 500
    },
    {
      "id": "8fe4675",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵温差PID死区设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵温差PID死区设定值",
      "candidates": [
        "冷却泵温差PID死区设定值"
      ],
      "x": 2090,
      "y": 560
    },
    {
      "id": "32280c2",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵温差PID计算间隔",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵温差PID计算间隔",
      "candidates": [
        "冷却泵温差PID计算间隔"
      ],
      "x": 2090,
      "y": 620
    },
    {
      "id": "7f36d95",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却供回水温差设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却供回水温差设定值",
      "candidates": [
        "冷却供回水温差设定值"
      ],
      "x": 2080,
      "y": 320
    },
    {
      "id": "4dd114",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_DT_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_DT_SP",
      "candidates": [
        "CWP_DT_SP"
      ],
      "x": 1880,
      "y": 320
    },
    {
      "id": "8748ff7",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_TA_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_TA_SP",
      "candidates": [
        "CWP_TA_SP"
      ],
      "x": 1880,
      "y": 380
    },
    {
      "id": "9f48749",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_TB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_TB_SP",
      "candidates": [
        "CWP_TB_SP"
      ],
      "x": 1880,
      "y": 440
    },
    {
      "id": "949eb73",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_TC_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_TC_SP",
      "candidates": [
        "CWP_TC_SP"
      ],
      "x": 1880,
      "y": 500
    },
    {
      "id": "3b9db15",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_TDB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CWP_TDB_SP",
      "candidates": [
        "CWP_TDB_SP"
      ],
      "x": 1880,
      "y": 560
    },
    {
      "id": "6faa71e",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CWP_Frq_CalC",
      "bacnet_object_prefix": "",
      "display_name": "CWP_Frq_CalC",
      "candidates": [
        "CWP_Frq_CalC"
      ],
      "x": 1880,
      "y": 620
    },
    {
      "id": "f64a1dc",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵频率自动控制命令",
      "candidates": [
        "冷却泵频率自动控制命令"
      ],
      "x": 3010,
      "y": 460
    },
    {
      "id": "f96206b",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度设定手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度设定手/自动切换",
      "candidates": [
        "冷却塔出水温度设定手/自动切换"
      ],
      "x": 490,
      "y": 880
    },
    {
      "id": "5036cba",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度手动设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度手动设定值",
      "candidates": [
        "冷却塔出水温度手动设定值"
      ],
      "x": 480,
      "y": 940
    },
    {
      "id": "ec240b2",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度上限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度上限设定值",
      "candidates": [
        "冷却塔出水温度上限设定值"
      ],
      "x": 480,
      "y": 1060
    },
    {
      "id": "e4992c3",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度自动设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度自动设定值",
      "candidates": [
        "冷却塔出水温度自动设定值"
      ],
      "x": 480,
      "y": 1000
    },
    {
      "id": "635f535",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度下限设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度下限设定值",
      "candidates": [
        "冷却塔出水温度下限设定值"
      ],
      "x": 480,
      "y": 1120
    },
    {
      "id": "241ae9a",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CW_TargetT_AM",
      "bacnet_object_prefix": "",
      "display_name": "CW_TargetT_AM",
      "candidates": [
        "CW_TargetT_AM"
      ],
      "x": 250,
      "y": 880
    },
    {
      "id": "b317bdf",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CW_TargetT_MSP",
      "bacnet_object_prefix": "",
      "display_name": "CW_TargetT_MSP",
      "candidates": [
        "CW_TargetT_MSP"
      ],
      "x": 250,
      "y": 940
    },
    {
      "id": "9ce9d29",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CW_TargetTH_SP",
      "bacnet_object_prefix": "",
      "display_name": "CW_TargetTH_SP",
      "candidates": [
        "CW_TargetTH_SP"
      ],
      "x": 250,
      "y": 1060
    },
    {
      "id": "65d3f8d",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CW_TargetTL_SP",
      "bacnet_object_prefix": "",
      "display_name": "CW_TargetTL_SP",
      "candidates": [
        "CW_TargetTL_SP"
      ],
      "x": 250,
      "y": 1120
    },
    {
      "id": "3a028af",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔出水温度最终设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔出水温度最终设定值",
      "candidates": [
        "冷却塔出水温度最终设定值"
      ],
      "x": 1580,
      "y": 960
    },
    {
      "id": "1410216",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机温控PID比例增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机温控PID比例增益",
      "candidates": [
        "冷却塔风机温控PID比例增益"
      ],
      "x": 2100,
      "y": 900
    },
    {
      "id": "6899869",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机温控PID积分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机温控PID积分增益",
      "candidates": [
        "冷却塔风机温控PID积分增益"
      ],
      "x": 2100,
      "y": 960
    },
    {
      "id": "250d509",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机温控PID微分增益",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机温控PID微分增益",
      "candidates": [
        "冷却塔风机温控PID微分增益"
      ],
      "x": 2100,
      "y": 1020
    },
    {
      "id": "7ad23c6",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机温控PID死区设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机温控PID死区设定值",
      "candidates": [
        "冷却塔风机温控PID死区设定值"
      ],
      "x": 2110,
      "y": 1080
    },
    {
      "id": "c10a3cf",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CTF_TA_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_TA_SP",
      "candidates": [
        "CTF_TA_SP"
      ],
      "x": 1890,
      "y": 900
    },
    {
      "id": "f69afdc",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CTF_TB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_TB_SP",
      "candidates": [
        "CTF_TB_SP"
      ],
      "x": 1890,
      "y": 960
    },
    {
      "id": "f616dd5",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CTF_TC_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_TC_SP",
      "candidates": [
        "CTF_TC_SP"
      ],
      "x": 1890,
      "y": 1020
    },
    {
      "id": "ea9abbd",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CTF_TDB_SP",
      "bacnet_object_prefix": "",
      "display_name": "CTF_TDB_SP",
      "candidates": [
        "CTF_TDB_SP"
      ],
      "x": 1880,
      "y": 1080
    },
    {
      "id": "93aed1e",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机温控PID计算间隔",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机温控PID计算间隔",
      "candidates": [
        "冷却塔风机温控PID计算间隔"
      ],
      "x": 2100,
      "y": 1140
    },
    {
      "id": "6f209fc",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "CTF_Frq_CalC",
      "bacnet_object_prefix": "",
      "display_name": "CTF_Frq_CalC",
      "candidates": [
        "CTF_Frq_CalC"
      ],
      "x": 1880,
      "y": 1140
    },
    {
      "id": "15d47e0",
      "tab_id": "c1defce",
      "type": "swInput",
      "name": "冷却塔风机频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔风机频率自动控制命令",
      "candidates": [
        "冷却塔风机频率自动控制命令"
      ],
      "x": 3020,
      "y": 1000
    },
    {
      "id": "74605bf",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机完成初始开启标志",
      "bacnet_object_prefix": "",
      "display_name": "主机完成初始开启标志",
      "candidates": [
        "主机完成初始开启标志"
      ],
      "x": 1660,
      "y": 280
    },
    {
      "id": "8ee4505",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机可减载标志",
      "bacnet_object_prefix": "",
      "display_name": "主机可减载标志",
      "candidates": [
        "主机可减载标志"
      ],
      "x": 1640,
      "y": 540
    },
    {
      "id": "3123ea6",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机开到位标志",
      "bacnet_object_prefix": "",
      "display_name": "主机开到位标志",
      "candidates": [
        "主机开到位标志"
      ],
      "x": 1360,
      "y": 340
    },
    {
      "id": "2275f0b",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机高位运行标志",
      "bacnet_object_prefix": "",
      "display_name": "主机高位运行标志",
      "candidates": [
        "主机高位运行标志"
      ],
      "x": 1750,
      "y": 620
    },
    {
      "id": "5bece1e",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机减载延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机减载延时设定值",
      "candidates": [
        "主机减载延时设定值"
      ],
      "x": 340,
      "y": 600
    },
    {
      "id": "313d2b3",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机可加载标志",
      "bacnet_object_prefix": "",
      "display_name": "主机可加载标志",
      "candidates": [
        "主机可加载标志"
      ],
      "x": 1640,
      "y": 440
    },
    {
      "id": "f1b75a2",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机加载标志",
      "bacnet_object_prefix": "",
      "display_name": "主机加载标志",
      "candidates": [
        "主机加载标志"
      ],
      "x": 2520,
      "y": 320
    },
    {
      "id": "8dc49",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机加载延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机加载延时设定值",
      "candidates": [
        "主机加载延时设定值"
      ],
      "x": 340,
      "y": 540
    },
    {
      "id": "9c5819a",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机减载标志",
      "bacnet_object_prefix": "",
      "display_name": "主机减载标志",
      "candidates": [
        "主机减载标志"
      ],
      "x": 2520,
      "y": 620
    },
    {
      "id": "ab900dc",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机低位运行标志",
      "bacnet_object_prefix": "",
      "display_name": "主机低位运行标志",
      "candidates": [
        "主机低位运行标志"
      ],
      "x": 1750,
      "y": 740
    },
    {
      "id": "121eabf",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵启停控制手/自动切换",
      "candidates": [
        "3号冷冻泵启停控制手/自动切换"
      ],
      "x": 3710,
      "y": 220
    },
    {
      "id": "ec1babf",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵启停手动控制命令",
      "candidates": [
        "3号冷冻泵启停手动控制命令"
      ],
      "x": 3700,
      "y": 280
    },
    {
      "id": "efae168",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵启停自动控制命令",
      "candidates": [
        "3号冷冻泵启停自动控制命令"
      ],
      "x": 3700,
      "y": 340
    },
    {
      "id": "b1ca1d2",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵频率手/自动切换",
      "candidates": [
        "3号冷冻泵频率手/自动切换"
      ],
      "x": 3700,
      "y": 400
    },
    {
      "id": "91794bb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵频率手动控制命令",
      "candidates": [
        "3号冷冻泵频率手动控制命令"
      ],
      "x": 3700,
      "y": 460
    },
    {
      "id": "a698244",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵频率自动控制命令",
      "candidates": [
        "3号冷冻泵频率自动控制命令"
      ],
      "x": 3700,
      "y": 520
    },
    {
      "id": "8b31cdf",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP3_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_AM",
      "candidates": [
        "CHWP3_AM"
      ],
      "x": 3490,
      "y": 220
    },
    {
      "id": "ba40a0c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP3_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_MC",
      "candidates": [
        "CHWP3_MC"
      ],
      "x": 3490,
      "y": 280
    },
    {
      "id": "6fd42a3",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP3_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_Frq_AM",
      "candidates": [
        "CHWP3_Frq_AM"
      ],
      "x": 3470,
      "y": 400
    },
    {
      "id": "af8737b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP3_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_Frq_MC",
      "candidates": [
        "CHWP3_Frq_MC"
      ],
      "x": 3470,
      "y": 460
    },
    {
      "id": "ddf5d9e",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵启停最终控制命令",
      "candidates": [
        "3号冷冻泵启停最终控制命令"
      ],
      "x": 4700,
      "y": 220
    },
    {
      "id": "e9194a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵频率最终控制命令",
      "candidates": [
        "3号冷冻泵频率最终控制命令"
      ],
      "x": 4700,
      "y": 280
    },
    {
      "id": "1682eca",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵故障标志",
      "candidates": [
        "3号冷冻泵故障标志"
      ],
      "x": 4670,
      "y": 340
    },
    {
      "id": "c13c34c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵自动可用标志",
      "candidates": [
        "3号冷冻泵自动可用标志"
      ],
      "x": 4690,
      "y": 400
    },
    {
      "id": "9b6605a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵剩余自动可用标志",
      "candidates": [
        "3号冷冻泵剩余自动可用标志"
      ],
      "x": 4700,
      "y": 460
    },
    {
      "id": "1a5de59",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵自动运行中标志",
      "candidates": [
        "3号冷冻泵自动运行中标志"
      ],
      "x": 4690,
      "y": 520
    },
    {
      "id": "c8b2409",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵启停控制手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵启停控制手/自动切换",
      "candidates": [
        "3号冷却泵启停控制手/自动切换"
      ],
      "x": 3710,
      "y": 900
    },
    {
      "id": "f60595a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵启停手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵启停手动控制命令",
      "candidates": [
        "3号冷却泵启停手动控制命令"
      ],
      "x": 3700,
      "y": 960
    },
    {
      "id": "6685f3",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵启停自动控制命令",
      "candidates": [
        "3号冷却泵启停自动控制命令"
      ],
      "x": 3700,
      "y": 1020
    },
    {
      "id": "10cdafa",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵频率手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵频率手/自动切换",
      "candidates": [
        "3号冷却泵频率手/自动切换"
      ],
      "x": 3700,
      "y": 1080
    },
    {
      "id": "7967ef0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵频率手动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵频率手动控制命令",
      "candidates": [
        "3号冷却泵频率手动控制命令"
      ],
      "x": 3700,
      "y": 1140
    },
    {
      "id": "92b85fe",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵频率自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵频率自动控制命令",
      "candidates": [
        "3号冷却泵频率自动控制命令"
      ],
      "x": 3700,
      "y": 1200
    },
    {
      "id": "74ff57b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP3_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_AM",
      "candidates": [
        "CWP3_AM"
      ],
      "x": 3490,
      "y": 900
    },
    {
      "id": "fe8f6e0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP3_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_MC",
      "candidates": [
        "CWP3_MC"
      ],
      "x": 3490,
      "y": 960
    },
    {
      "id": "9c702cd",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP3_Frq_AM",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_Frq_AM",
      "candidates": [
        "CWP3_Frq_AM"
      ],
      "x": 3480,
      "y": 1080
    },
    {
      "id": "81629be",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP3_Frq_MC",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_Frq_MC",
      "candidates": [
        "CWP3_Frq_MC"
      ],
      "x": 3480,
      "y": 1140
    },
    {
      "id": "e15ddcb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵启停最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵启停最终控制命令",
      "candidates": [
        "3号冷却泵启停最终控制命令"
      ],
      "x": 4700,
      "y": 900
    },
    {
      "id": "e997649",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵频率最终控制命令",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵频率最终控制命令",
      "candidates": [
        "3号冷却泵频率最终控制命令"
      ],
      "x": 4700,
      "y": 960
    },
    {
      "id": "4c1511a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵故障标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵故障标志",
      "candidates": [
        "3号冷却泵故障标志"
      ],
      "x": 4670,
      "y": 1020
    },
    {
      "id": "9c36e18",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵自动可用标志",
      "candidates": [
        "3号冷却泵自动可用标志"
      ],
      "x": 4690,
      "y": 1080
    },
    {
      "id": "7ad6046",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵剩余自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵剩余自动可用标志",
      "candidates": [
        "3号冷却泵剩余自动可用标志"
      ],
      "x": 4700,
      "y": 1140
    },
    {
      "id": "c09b276",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵自动运行中标志",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵自动运行中标志",
      "candidates": [
        "3号冷却泵自动运行中标志"
      ],
      "x": 4690,
      "y": 1200
    },
    {
      "id": "c729f20",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷冻泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵运行状态",
      "candidates": [
        "3号冷冻泵运行状态"
      ],
      "x": 1850,
      "y": 700
    },
    {
      "id": "eda800e",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷冻泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵故障状态",
      "candidates": [
        "3号冷冻泵故障状态"
      ],
      "x": 1850,
      "y": 760
    },
    {
      "id": "b040924",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷冻泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵本地/远程",
      "candidates": [
        "3号冷冻泵本地/远程"
      ],
      "x": 1860,
      "y": 640
    },
    {
      "id": "864602c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷冻泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵频率反馈",
      "candidates": [
        "3号冷冻泵频率反馈"
      ],
      "x": 1850,
      "y": 820
    },
    {
      "id": "b73b25d",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷却泵运行状态",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵运行状态",
      "candidates": [
        "3号冷却泵运行状态"
      ],
      "x": 1850,
      "y": 1220
    },
    {
      "id": "f267f93",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷却泵故障状态",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵故障状态",
      "candidates": [
        "3号冷却泵故障状态"
      ],
      "x": 1850,
      "y": 1280
    },
    {
      "id": "c6ec0a1",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷却泵本地/远程",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵本地/远程",
      "candidates": [
        "3号冷却泵本地/远程"
      ],
      "x": 1860,
      "y": 1160
    },
    {
      "id": "ae01c04",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "3号冷却泵频率反馈",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵频率反馈",
      "candidates": [
        "3号冷却泵频率反馈"
      ],
      "x": 1850,
      "y": 1340
    },
    {
      "id": "84b1831",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF1_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_RT_Reset",
      "candidates": [
        "CTF1_RT_Reset"
      ],
      "x": 730,
      "y": 2020
    },
    {
      "id": "c7a4a3f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔风机运行时长",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔风机运行时长",
      "candidates": [
        "1号冷却塔风机运行时长"
      ],
      "x": 1510,
      "y": 2000
    },
    {
      "id": "f058d7",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "CTF2_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_RT_Reset",
      "candidates": [
        "CTF2_RT_Reset"
      ],
      "x": 2390,
      "y": 2020
    },
    {
      "id": "9f3c99f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔风机运行时长",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔风机运行时长",
      "candidates": [
        "2号冷却塔风机运行时长"
      ],
      "x": 3170,
      "y": 2000
    },
    {
      "id": "7f87e2a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP1_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_RT_Reset",
      "candidates": [
        "CHWP1_RT_Reset"
      ],
      "x": 630,
      "y": 1540
    },
    {
      "id": "8c64d0c",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷冻泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵运行时长",
      "candidates": [
        "1号冷冻泵运行时长"
      ],
      "x": 1390,
      "y": 1520
    },
    {
      "id": "201fbe0",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP1_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_RT_Reset",
      "candidates": [
        "CWP1_RT_Reset"
      ],
      "x": 630,
      "y": 1760
    },
    {
      "id": "16ad16b",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "1号冷却泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵运行时长",
      "candidates": [
        "1号冷却泵运行时长"
      ],
      "x": 1390,
      "y": 1740
    },
    {
      "id": "d3a12b7",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP2_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_RT_Reset",
      "candidates": [
        "CHWP2_RT_Reset"
      ],
      "x": 2270,
      "y": 1540
    },
    {
      "id": "d19d49f",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷冻泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "2号冷冻泵运行时长",
      "candidates": [
        "2号冷冻泵运行时长"
      ],
      "x": 3030,
      "y": 1520
    },
    {
      "id": "16bfa25",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP2_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_RT_Reset",
      "candidates": [
        "CWP2_RT_Reset"
      ],
      "x": 2270,
      "y": 1760
    },
    {
      "id": "a657da7",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "2号冷却泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却泵运行时长",
      "candidates": [
        "2号冷却泵运行时长"
      ],
      "x": 3030,
      "y": 1740
    },
    {
      "id": "b946adb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CHWP3_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_RT_Reset",
      "candidates": [
        "CHWP3_RT_Reset"
      ],
      "x": 3910,
      "y": 1540
    },
    {
      "id": "ebaed31",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷冻泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "3号冷冻泵运行时长",
      "candidates": [
        "3号冷冻泵运行时长"
      ],
      "x": 4670,
      "y": 1520
    },
    {
      "id": "ec2d494",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "CWP3_RT_Reset",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_RT_Reset",
      "candidates": [
        "CWP3_RT_Reset"
      ],
      "x": 3910,
      "y": 1760
    },
    {
      "id": "6e25bb5",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "3号冷却泵运行时长",
      "bacnet_object_prefix": "",
      "display_name": "3号冷却泵运行时长",
      "candidates": [
        "3号冷却泵运行时长"
      ],
      "x": 4670,
      "y": 1740
    },
    {
      "id": "9b5d168",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_Startup_AM",
      "bacnet_object_prefix": "",
      "display_name": "Sys_Startup_AM",
      "candidates": [
        "Sys_Startup_AM"
      ],
      "x": 250,
      "y": 440
    },
    {
      "id": "a5db57b",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_Startup_AC",
      "bacnet_object_prefix": "",
      "display_name": "Sys_Startup_AC",
      "candidates": [
        "Sys_Startup_AC"
      ],
      "x": 250,
      "y": 500
    },
    {
      "id": "c7f8db0",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_Startup_MC",
      "bacnet_object_prefix": "",
      "display_name": "Sys_Startup_MC",
      "candidates": [
        "Sys_Startup_MC"
      ],
      "x": 1110,
      "y": 440
    },
    {
      "id": "6264dec",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "系统启停手/自动切换",
      "bacnet_object_prefix": "",
      "display_name": "系统启停手/自动切换",
      "candidates": [
        "系统启停手/自动切换"
      ],
      "x": 460,
      "y": 440
    },
    {
      "id": "fb879fc",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "系统启停自动控制命令",
      "bacnet_object_prefix": "",
      "display_name": "系统启停自动控制命令",
      "candidates": [
        "系统启停自动控制命令"
      ],
      "x": 460,
      "y": 500
    },
    {
      "id": "72d428e",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "主机最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "主机最大开启数量",
      "candidates": [
        "主机最大开启数量"
      ],
      "x": 1390,
      "y": 1060
    },
    {
      "id": "98afce5",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "冷却塔最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔最大开启数量",
      "candidates": [
        "冷却塔最大开启数量"
      ],
      "x": 1860,
      "y": 1060
    },
    {
      "id": "bc3fe8b",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_Startup",
      "bacnet_object_prefix": "",
      "display_name": "Sys_Startup",
      "candidates": [
        "Sys_Startup"
      ],
      "x": 1830,
      "y": 440
    },
    {
      "id": "74e8fab",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机线路自动可用标志",
      "candidates": [
        "1号主机线路自动可用标志"
      ],
      "x": 1190,
      "y": 2000
    },
    {
      "id": "d92c2c6",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机线路自动可用标志",
      "candidates": [
        "2号主机线路自动可用标志"
      ],
      "x": 1190,
      "y": 2140
    },
    {
      "id": "521bbfd",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机线路自动可用组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "主机线路自动可用组合标志位",
      "candidates": [
        "主机线路自动可用组合标志位"
      ],
      "x": 1600,
      "y": 2000
    },
    {
      "id": "688265",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机线路最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "主机线路最大开启数量",
      "candidates": [
        "主机线路最大开启数量"
      ],
      "x": 1580,
      "y": 2140
    },
    {
      "id": "1e6d876",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵自动可用组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵自动可用组合标志位",
      "candidates": [
        "冷冻泵自动可用组合标志位"
      ],
      "x": 1020,
      "y": 2000
    },
    {
      "id": "7b44f03",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵最大开启数量",
      "candidates": [
        "冷冻泵最大开启数量"
      ],
      "x": 1000,
      "y": 2080
    },
    {
      "id": "cf93d66",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵自动可用组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵自动可用组合标志位",
      "candidates": [
        "冷却泵自动可用组合标志位"
      ],
      "x": 1020,
      "y": 2220
    },
    {
      "id": "a281674",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵最大开启数量",
      "candidates": [
        "冷却泵最大开启数量"
      ],
      "x": 1000,
      "y": 2300
    },
    {
      "id": "c214c3d",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "1号主机线路故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号主机线路故障标志",
      "candidates": [
        "1号主机线路故障标志"
      ],
      "x": 1180,
      "y": 2360
    },
    {
      "id": "cd74566",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "2号主机线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号主机线路自动可用标志",
      "candidates": [
        "2号主机线路自动可用标志"
      ],
      "x": 1190,
      "y": 2580
    },
    {
      "id": "6779795",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机线路故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "主机线路故障组合标志位",
      "candidates": [
        "主机线路故障组合标志位"
      ],
      "x": 1590,
      "y": 2400
    },
    {
      "id": "9d8b769",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机线路故障数量",
      "bacnet_object_prefix": "",
      "display_name": "主机线路故障数量",
      "candidates": [
        "主机线路故障数量"
      ],
      "x": 1570,
      "y": 2540
    },
    {
      "id": "f0db519",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵故障组合标志位",
      "candidates": [
        "冷冻泵故障组合标志位"
      ],
      "x": 1000,
      "y": 2440
    },
    {
      "id": "6b278ab",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵故障数量",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵故障数量",
      "candidates": [
        "冷冻泵故障数量"
      ],
      "x": 980,
      "y": 2520
    },
    {
      "id": "b6a9496",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵故障组合标志位",
      "candidates": [
        "冷却泵故障组合标志位"
      ],
      "x": 1000,
      "y": 2660
    },
    {
      "id": "8f686fb",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵故障数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵故障数量",
      "candidates": [
        "冷却泵故障数量"
      ],
      "x": 980,
      "y": 2740
    },
    {
      "id": "fa076d4",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔线路自动可用标志",
      "candidates": [
        "1号冷却塔线路自动可用标志"
      ],
      "x": 1120,
      "y": 2260
    },
    {
      "id": "b6f1d3",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔线路自动可用标志",
      "candidates": [
        "2号冷却塔线路自动可用标志"
      ],
      "x": 1120,
      "y": 2400
    },
    {
      "id": "b9bb4f",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔线路自动可用组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔线路自动可用组合标志位",
      "candidates": [
        "冷却塔线路自动可用组合标志位"
      ],
      "x": 1550,
      "y": 2260
    },
    {
      "id": "7bec867",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔线路最大开启数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔线路最大开启数量",
      "candidates": [
        "冷却塔线路最大开启数量"
      ],
      "x": 1530,
      "y": 2400
    },
    {
      "id": "b47fdce",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "1号冷却塔线路故障标志",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔线路故障标志",
      "candidates": [
        "1号冷却塔线路故障标志"
      ],
      "x": 1110,
      "y": 2620
    },
    {
      "id": "b70e0b7",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "2号冷却塔线路自动可用标志",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔线路自动可用标志",
      "candidates": [
        "2号冷却塔线路自动可用标志"
      ],
      "x": 1120,
      "y": 2840
    },
    {
      "id": "10bb7da",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔线路故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔线路故障组合标志位",
      "candidates": [
        "冷却塔线路故障组合标志位"
      ],
      "x": 1540,
      "y": 2620
    },
    {
      "id": "7ee6c6",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔线路故障数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔线路故障数量",
      "candidates": [
        "冷却塔线路故障数量"
      ],
      "x": 1520,
      "y": 2840
    },
    {
      "id": "43a1b7b",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "故障报警总标志",
      "bacnet_object_prefix": "",
      "display_name": "故障报警总标志",
      "candidates": [
        "故障报警总标志"
      ],
      "x": 1660,
      "y": 720
    },
    {
      "id": "dc09557",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Total_F_Sign",
      "bacnet_object_prefix": "",
      "display_name": "Total_F_Sign",
      "candidates": [
        "Total_F_Sign"
      ],
      "x": 1830,
      "y": 720
    },
    {
      "id": "4b3c9ac",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Total_F_Reset",
      "bacnet_object_prefix": "",
      "display_name": "Total_F_Reset",
      "candidates": [
        "Total_F_Reset"
      ],
      "x": 1140,
      "y": 840
    },
    {
      "id": "f25ed29",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "1号主机负荷率",
      "bacnet_object_prefix": "",
      "display_name": "1号主机负荷率",
      "candidates": [
        "1号主机负荷率"
      ],
      "x": 600,
      "y": 4360
    },
    {
      "id": "c3f276c",
      "tab_id": "2080342",
      "type": "swInput",
      "name": "2号主机负荷率",
      "bacnet_object_prefix": "",
      "display_name": "2号主机负荷率",
      "candidates": [
        "2号主机负荷率"
      ],
      "x": 1220,
      "y": 4360
    },
    {
      "id": "a5f446",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机自动运行中组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "主机自动运行中组合标志位",
      "candidates": [
        "主机自动运行中组合标志位"
      ],
      "x": 1600,
      "y": 2760
    },
    {
      "id": "bcd098b",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "主机自动运行中数量",
      "bacnet_object_prefix": "",
      "display_name": "主机自动运行中数量",
      "candidates": [
        "主机自动运行中数量"
      ],
      "x": 1580,
      "y": 2900
    },
    {
      "id": "cfc767b",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔自动运行中组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔自动运行中组合标志位",
      "candidates": [
        "冷却塔自动运行中组合标志位"
      ],
      "x": 1540,
      "y": 3020
    },
    {
      "id": "b1f9d3b",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔自动运行中数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔自动运行中数量",
      "candidates": [
        "冷却塔自动运行中数量"
      ],
      "x": 1520,
      "y": 3160
    },
    {
      "id": "22c5d7d",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机完成初始开启延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机完成初始开启延时设定值",
      "candidates": [
        "主机完成初始开启延时设定值"
      ],
      "x": 360,
      "y": 480
    },
    {
      "id": "d9d41c8",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机启停自动控制组合[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "主机启停自动控制组合[预命令]",
      "candidates": [
        "主机启停自动控制组合[预命令]"
      ],
      "x": 2330,
      "y": 1140
    },
    {
      "id": "a0ac79f",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "低位设定值",
      "bacnet_object_prefix": "",
      "display_name": "低位设定值",
      "candidates": [
        "低位设定值"
      ],
      "x": 350,
      "y": 200
    },
    {
      "id": "4dacf22",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "高位设定值",
      "bacnet_object_prefix": "",
      "display_name": "高位设定值",
      "candidates": [
        "高位设定值"
      ],
      "x": 350,
      "y": 140
    },
    {
      "id": "389ea0c",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "1号设备反馈值",
      "bacnet_object_prefix": "",
      "display_name": "1号设备反馈值",
      "candidates": [
        "1号设备反馈值"
      ],
      "x": 360,
      "y": 260
    },
    {
      "id": "6d15510",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "2号设备反馈值",
      "bacnet_object_prefix": "",
      "display_name": "2号设备反馈值",
      "candidates": [
        "2号设备反馈值"
      ],
      "x": 360,
      "y": 320
    },
    {
      "id": "9dc1706",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "设备总数量",
      "bacnet_object_prefix": "",
      "display_name": "设备总数量",
      "candidates": [
        "设备总数量"
      ],
      "x": 350,
      "y": 80
    },
    {
      "id": "101aefa",
      "tab_id": "576b998",
      "type": "swInput",
      "name": "设备自动运行中组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "设备自动运行中组合标志位",
      "candidates": [
        "设备自动运行中组合标志位"
      ],
      "x": 400,
      "y": 380
    },
    {
      "id": "f5a6a42",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机加载判定负荷设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机加载判定负荷设定值",
      "candidates": [
        "主机加载判定负荷设定值"
      ],
      "x": 350,
      "y": 360
    },
    {
      "id": "1f839b1",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机减载判定负荷设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机减载判定负荷设定值",
      "candidates": [
        "主机减载判定负荷设定值"
      ],
      "x": 350,
      "y": 420
    },
    {
      "id": "fe2d6a5",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "高负荷自动运行主机数量",
      "bacnet_object_prefix": "",
      "display_name": "高负荷自动运行主机数量",
      "candidates": [
        "高负荷自动运行主机数量"
      ],
      "x": 1270,
      "y": 620
    },
    {
      "id": "75d386b",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "低负荷自动运行主机数量",
      "bacnet_object_prefix": "",
      "display_name": "低负荷自动运行主机数量",
      "candidates": [
        "低负荷自动运行主机数量"
      ],
      "x": 1270,
      "y": 740
    },
    {
      "id": "b1723b8",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷却塔启停自动控制组合[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔启停自动控制组合[预命令]",
      "candidates": [
        "冷却塔启停自动控制组合[预命令]"
      ],
      "x": 2340,
      "y": 1640
    },
    {
      "id": "d45bc37",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机需求数",
      "bacnet_object_prefix": "",
      "display_name": "主机需求数",
      "candidates": [
        "主机需求数"
      ],
      "x": 4170,
      "y": 320
    },
    {
      "id": "da3b35b",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷却塔需求数",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔需求数",
      "candidates": [
        "冷却塔需求数"
      ],
      "x": 820,
      "y": 1480
    },
    {
      "id": "d7240",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷冻泵需求数",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵需求数",
      "candidates": [
        "冷冻泵需求数"
      ],
      "x": 820,
      "y": 1980
    },
    {
      "id": "ef2fd60",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷却泵需求数",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵需求数",
      "candidates": [
        "冷却泵需求数"
      ],
      "x": 820,
      "y": 2620
    },
    {
      "id": "69b1975",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷冻泵启停自动控制组合[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵启停自动控制组合[预命令]",
      "candidates": [
        "冷冻泵启停自动控制组合[预命令]"
      ],
      "x": 2420,
      "y": 2240
    },
    {
      "id": "f45b0a4",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "冷却泵启停自动控制组合[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵启停自动控制组合[预命令]",
      "candidates": [
        "冷却泵启停自动控制组合[预命令]"
      ],
      "x": 2420,
      "y": 2880
    },
    {
      "id": "a51f32f",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷冻泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停自动控制[预命令]",
      "candidates": [
        "1号冷冻泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 2100
    },
    {
      "id": "a486501",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷冻泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停自动控制[预命令]",
      "candidates": [
        "1号冷冻泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 2240
    },
    {
      "id": "4663cda",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷冻泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷冻泵启停自动控制[预命令]",
      "candidates": [
        "1号冷冻泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 2380
    },
    {
      "id": "99863bf",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号主机启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号主机启停自动控制[预命令]",
      "candidates": [
        "1号主机启停自动控制[预命令]"
      ],
      "x": 1910,
      "y": 1100
    },
    {
      "id": "43b1b59",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "2号主机启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "2号主机启停自动控制[预命令]",
      "candidates": [
        "2号主机启停自动控制[预命令]"
      ],
      "x": 1910,
      "y": 1200
    },
    {
      "id": "f92db77",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷却泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停自动控制[预命令]",
      "candidates": [
        "1号冷却泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 2740
    },
    {
      "id": "383a1bc",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷却泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停自动控制[预命令]",
      "candidates": [
        "1号冷却泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 2880
    },
    {
      "id": "901cbbb",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷却泵启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却泵启停自动控制[预命令]",
      "candidates": [
        "1号冷却泵启停自动控制[预命令]"
      ],
      "x": 1970,
      "y": 3020
    },
    {
      "id": "621e223",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "1号冷却塔启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "1号冷却塔启停自动控制[预命令]",
      "candidates": [
        "1号冷却塔启停自动控制[预命令]"
      ],
      "x": 1910,
      "y": 1600
    },
    {
      "id": "a91c300",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "2号冷却塔启停自动控制[预命令]",
      "bacnet_object_prefix": "",
      "display_name": "2号冷却塔启停自动控制[预命令]",
      "candidates": [
        "2号冷却塔启停自动控制[预命令]"
      ],
      "x": 1910,
      "y": 1700
    },
    {
      "id": "c254e52",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "主机初始开启数量设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机初始开启数量设定值",
      "candidates": [
        "主机初始开启数量设定值"
      ],
      "x": 350,
      "y": 300
    },
    {
      "id": "6160696",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "DT_CHUL_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CHUL_SP",
      "candidates": [
        "DT_CHUL_SP"
      ],
      "x": 140,
      "y": 600
    },
    {
      "id": "d90f636",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "DT_CHL_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_CHL_SP",
      "candidates": [
        "DT_CHL_SP"
      ],
      "x": 150,
      "y": 540
    },
    {
      "id": "422390b",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "DT_InitS_SP",
      "bacnet_object_prefix": "",
      "display_name": "DT_InitS_SP",
      "candidates": [
        "DT_InitS_SP"
      ],
      "x": 150,
      "y": 480
    },
    {
      "id": "10e55d2",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "CH_HLoad_SP",
      "bacnet_object_prefix": "",
      "display_name": "CH_HLoad_SP",
      "candidates": [
        "CH_HLoad_SP"
      ],
      "x": 140,
      "y": 360
    },
    {
      "id": "457c53a",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "CH_LLoad_SP",
      "bacnet_object_prefix": "",
      "display_name": "CH_LLoad_SP",
      "candidates": [
        "CH_LLoad_SP"
      ],
      "x": 140,
      "y": 420
    },
    {
      "id": "c046c86",
      "tab_id": "ef501f0",
      "type": "swInput",
      "name": "Init_Num_SP",
      "bacnet_object_prefix": "",
      "display_name": "Init_Num_SP",
      "candidates": [
        "Init_Num_SP"
      ],
      "x": 150,
      "y": 300
    },
    {
      "id": "ea09f95",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵自动运行中组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵自动运行中组合标志位",
      "candidates": [
        "冷冻泵自动运行中组合标志位"
      ],
      "x": 1820,
      "y": 2000
    },
    {
      "id": "51b9bbd",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷冻泵自动运行中数量",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵自动运行中数量",
      "candidates": [
        "冷冻泵自动运行中数量"
      ],
      "x": 1800,
      "y": 2080
    },
    {
      "id": "3ad75c4",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵自动运行中组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵自动运行中组合标志位",
      "candidates": [
        "冷却泵自动运行中组合标志位"
      ],
      "x": 1820,
      "y": 2220
    },
    {
      "id": "8b6072a",
      "tab_id": "c5072c7",
      "type": "swInput",
      "name": "冷却泵自动运行中数量",
      "bacnet_object_prefix": "",
      "display_name": "冷却泵自动运行中数量",
      "candidates": [
        "冷却泵自动运行中数量"
      ],
      "x": 1800,
      "y": 2300
    },
    {
      "id": "c532a0",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷冻蝶阀开到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻蝶阀开到位组合标志位",
      "candidates": [
        "冷冻蝶阀开到位组合标志位"
      ],
      "x": 2940,
      "y": 2060
    },
    {
      "id": "79bfc0e",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷冻蝶阀关到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻蝶阀关到位组合标志位",
      "candidates": [
        "冷冻蝶阀关到位组合标志位"
      ],
      "x": 2940,
      "y": 2200
    },
    {
      "id": "13d7968",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷却蝶阀开到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却蝶阀开到位组合标志位",
      "candidates": [
        "冷却蝶阀开到位组合标志位"
      ],
      "x": 2940,
      "y": 2520
    },
    {
      "id": "420d0c1",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷却蝶阀关到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却蝶阀关到位组合标志位",
      "candidates": [
        "冷却蝶阀关到位组合标志位"
      ],
      "x": 2940,
      "y": 2660
    },
    {
      "id": "30486cf",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷冻蝶阀开故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻蝶阀开故障组合标志位",
      "candidates": [
        "冷冻蝶阀开故障组合标志位"
      ],
      "x": 3720,
      "y": 2040
    },
    {
      "id": "e227eaa",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷冻蝶阀关故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷冻蝶阀关故障组合标志位",
      "candidates": [
        "冷冻蝶阀关故障组合标志位"
      ],
      "x": 3720,
      "y": 2180
    },
    {
      "id": "9c6d43",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷却蝶阀开故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却蝶阀开故障组合标志位",
      "candidates": [
        "冷却蝶阀开故障组合标志位"
      ],
      "x": 3740,
      "y": 2500
    },
    {
      "id": "e4cad5a",
      "tab_id": "a1ee9b0",
      "type": "swInput",
      "name": "冷却蝶阀关故障组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却蝶阀关故障组合标志位",
      "candidates": [
        "冷却蝶阀关故障组合标志位"
      ],
      "x": 3740,
      "y": 2640
    },
    {
      "id": "c40ae8a",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔进/出口蝶阀开到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔进/出口蝶阀开到位组合标志位",
      "candidates": [
        "冷却塔进/出口蝶阀开到位组合标志位"
      ],
      "x": 2810,
      "y": 2260
    },
    {
      "id": "6f4db42",
      "tab_id": "d18f95b",
      "type": "swInput",
      "name": "冷却塔进/出口蝶阀关到位组合标志位",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔进/出口蝶阀关到位组合标志位",
      "candidates": [
        "冷却塔进/出口蝶阀关到位组合标志位"
      ],
      "x": 2810,
      "y": 2500
    },
    {
      "id": "3afc6d9",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_VC_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_VC_SP",
      "candidates": [
        "Sys_DT_VC_SP"
      ],
      "x": 190,
      "y": 1500
    },
    {
      "id": "7f9d156",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "冷冻泵延时关闭启禁用",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵延时关闭启禁用",
      "candidates": [
        "冷冻泵延时关闭启禁用"
      ],
      "x": 400,
      "y": 1320
    },
    {
      "id": "8b3853e",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_CHWPC_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_CHWPC_SP",
      "candidates": [
        "Sys_DT_CHWPC_SP"
      ],
      "x": 180,
      "y": 1560
    },
    {
      "id": "1b43051",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "主机开启延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机开启延时设定值",
      "candidates": [
        "主机开启延时设定值"
      ],
      "x": 400,
      "y": 1380
    },
    {
      "id": "603a7ca",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_CHS_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_CHS_SP",
      "candidates": [
        "Sys_DT_CHS_SP"
      ],
      "x": 190,
      "y": 1380
    },
    {
      "id": "1fd209d",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CH1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CH1_AC",
      "candidates": [
        "CH1_AC"
      ],
      "x": 2280,
      "y": 1440
    },
    {
      "id": "cf9cd83",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CH2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CH2_AC",
      "candidates": [
        "CH2_AC"
      ],
      "x": 2280,
      "y": 1500
    },
    {
      "id": "c4e0aac",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "系统关机延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "系统关机延时设定值",
      "candidates": [
        "系统关机延时设定值"
      ],
      "x": 400,
      "y": 1440
    },
    {
      "id": "ca4003e",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "主机蝶阀关闭延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "主机蝶阀关闭延时设定值",
      "candidates": [
        "主机蝶阀关闭延时设定值"
      ],
      "x": 410,
      "y": 1500
    },
    {
      "id": "681f0c9",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_SS_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_SS_SP",
      "candidates": [
        "Sys_DT_SS_SP"
      ],
      "x": 200,
      "y": 1440
    },
    {
      "id": "940d798",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CHWV1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CHWV1_AC",
      "candidates": [
        "CHWV1_AC"
      ],
      "x": 2510,
      "y": 2460
    },
    {
      "id": "f59a4c6",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CHWV2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CHWV2_AC",
      "candidates": [
        "CHWV2_AC"
      ],
      "x": 2510,
      "y": 2580
    },
    {
      "id": "e37f66d",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "冷冻泵关闭延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷冻泵关闭延时设定值",
      "candidates": [
        "冷冻泵关闭延时设定值"
      ],
      "x": 400,
      "y": 1560
    },
    {
      "id": "52d7da",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CHWP1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP1_AC",
      "candidates": [
        "CHWP1_AC"
      ],
      "x": 2470,
      "y": 3720
    },
    {
      "id": "31ce4c8",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CHWP2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP2_AC",
      "candidates": [
        "CHWP2_AC"
      ],
      "x": 2470,
      "y": 3780
    },
    {
      "id": "644dbbb",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CHWP3_AC",
      "bacnet_object_prefix": "",
      "display_name": "CHWP3_AC",
      "candidates": [
        "CHWP3_AC"
      ],
      "x": 2470,
      "y": 3840
    },
    {
      "id": "6f04ee2",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_CHWPCD_Enable",
      "bacnet_object_prefix": "",
      "display_name": "Sys_CHWPCD_Enable",
      "candidates": [
        "Sys_CHWPCD_Enable"
      ],
      "x": 170,
      "y": 1320
    },
    {
      "id": "668e7c0",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "冷却塔开启延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔开启延时设定值",
      "candidates": [
        "冷却塔开启延时设定值"
      ],
      "x": 400,
      "y": 1620
    },
    {
      "id": "5c1d1dc",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CWP1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CWP1_AC",
      "candidates": [
        "CWP1_AC"
      ],
      "x": 4570,
      "y": 3840
    },
    {
      "id": "70ccc55",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CWP2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CWP2_AC",
      "candidates": [
        "CWP2_AC"
      ],
      "x": 4570,
      "y": 3900
    },
    {
      "id": "6e9c2d9",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CWP3_AC",
      "bacnet_object_prefix": "",
      "display_name": "CWP3_AC",
      "candidates": [
        "CWP3_AC"
      ],
      "x": 4570,
      "y": 3960
    },
    {
      "id": "aa1aaf1",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "冷却塔蝶阀关闭延时设定值",
      "bacnet_object_prefix": "",
      "display_name": "冷却塔蝶阀关闭延时设定值",
      "candidates": [
        "冷却塔蝶阀关闭延时设定值"
      ],
      "x": 420,
      "y": 1680
    },
    {
      "id": "175170",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_CTS_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_CTS_SP",
      "candidates": [
        "Sys_DT_CTS_SP"
      ],
      "x": 190,
      "y": 1620
    },
    {
      "id": "ff12eb1",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "Sys_DT_CTVC_SP",
      "bacnet_object_prefix": "",
      "display_name": "Sys_DT_CTVC_SP",
      "candidates": [
        "Sys_DT_CTVC_SP"
      ],
      "x": 190,
      "y": 1680
    },
    {
      "id": "62bece7",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CWV1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CWV1_AC",
      "candidates": [
        "CWV1_AC"
      ],
      "x": 2510,
      "y": 2520
    },
    {
      "id": "10a942a",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CWV2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CWV2_AC",
      "candidates": [
        "CWV2_AC"
      ],
      "x": 2510,
      "y": 2640
    },
    {
      "id": "4226ea7",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CT_OutV2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV2_AC",
      "candidates": [
        "CT_OutV2_AC"
      ],
      "x": 4600,
      "y": 2680
    },
    {
      "id": "9d7a29a",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CT_InV1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV1_AC",
      "candidates": [
        "CT_InV1_AC"
      ],
      "x": 4590,
      "y": 2500
    },
    {
      "id": "f3931ee",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CT_InV2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CT_InV2_AC",
      "candidates": [
        "CT_InV2_AC"
      ],
      "x": 4590,
      "y": 2620
    },
    {
      "id": "8033643",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CT_OutV1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CT_OutV1_AC",
      "candidates": [
        "CT_OutV1_AC"
      ],
      "x": 4600,
      "y": 2560
    },
    {
      "id": "dcf8234",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CTF1_AC",
      "bacnet_object_prefix": "",
      "display_name": "CTF1_AC",
      "candidates": [
        "CTF1_AC"
      ],
      "x": 4480,
      "y": 1520
    },
    {
      "id": "7d0ecb7",
      "tab_id": "e4104ea",
      "type": "swInput",
      "name": "CTF2_AC",
      "bacnet_object_prefix": "",
      "display_name": "CTF2_AC",
      "candidates": [
        "CTF2_AC"
      ],
      "x": 4480,
      "y": 1580
    }
  ],
  "edges": [
    {
      "source_id": "11ae718",
      "source_port": 1,
      "target_id": "dbaa9a1",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "11ae718",
      "source_port": 12,
      "target_id": "d2e64dc",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "4f41bb2",
      "source_port": 0,
      "target_id": "7d3ca61",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "4f41bb2",
      "source_port": 0,
      "target_id": "b6b3881",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "11ae718",
      "source_port": 0,
      "target_id": "4c67ee8",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "a3c99d8",
      "source_port": 0,
      "target_id": "831e039",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "11ae718",
      "source_port": 6,
      "target_id": "f49dce3",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "11ae718",
      "source_port": 5,
      "target_id": "3c64f80",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "f3b0e20",
      "source_port": 0,
      "target_id": "26173f8",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "rsFlipflop",
      "target_type": "swInput"
    },
    {
      "source_id": "2420d39",
      "source_port": 0,
      "target_id": "1ddcfaf",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "4fd4920",
      "source_port": 0,
      "target_id": "1ddcfaf",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "da6f427",
      "source_port": 0,
      "target_id": "1ddcfaf",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "35147c",
      "source_port": 0,
      "target_id": "47cc4b5",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "11ae718",
      "source_port": 2,
      "target_id": "8ab6895",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "11ae718",
      "source_port": 3,
      "target_id": "153845a",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "11ae718",
      "source_port": 4,
      "target_id": "5a4a58a",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "35d5965",
      "source_port": 0,
      "target_id": "f3b0e20",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "8273674",
      "source_port": 0,
      "target_id": "f3b0e20",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "f3b0e20",
      "source_port": 0,
      "target_id": "b3fb29e",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "rsFlipflop",
      "target_type": "logic"
    },
    {
      "source_id": "b3fb29e",
      "source_port": 0,
      "target_id": "158bf44",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "41e6cae",
      "source_port": 0,
      "target_id": "158bf44",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "47cc4b5",
      "source_port": 0,
      "target_id": "158bf44",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "e5e9b67",
      "source_port": 0,
      "target_id": "158bf44",
      "target_port": 3,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "cf729d6",
      "source_port": 0,
      "target_id": "e5e9b67",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "158bf44",
      "source_port": 0,
      "target_id": "7c3a0cc",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "44d9440",
      "source_port": 0,
      "target_id": "5305911",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "4f41bb2",
      "source_port": 0,
      "target_id": "4c8d24d",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "eec8536",
      "source_port": 0,
      "target_id": "ec915cd",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "eec8536",
      "source_port": 0,
      "target_id": "2a5de23",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "eec8536",
      "source_port": 0,
      "target_id": "29dbfcf",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "fb73b70",
      "source_port": 0,
      "target_id": "65dc6cc",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "47cc4b5",
      "source_port": 0,
      "target_id": "fb73b70",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "e5e9b67",
      "source_port": 0,
      "target_id": "fb73b70",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "a0c98ff",
      "source_port": 0,
      "target_id": "fb73b70",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "7d3ca61",
      "source_port": 0,
      "target_id": "41e6cae",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "b6b3881",
      "source_port": 0,
      "target_id": "41e6cae",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "4c8d24d",
      "source_port": 0,
      "target_id": "41e6cae",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "b3fb29e",
      "source_port": 0,
      "target_id": "44d9440",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "41e6cae",
      "source_port": 0,
      "target_id": "44d9440",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "e5e9b67",
      "source_port": 0,
      "target_id": "44d9440",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "1ddcfaf",
      "source_port": 0,
      "target_id": "44d9440",
      "target_port": 3,
      "target_tab_id": "11ae718",
      "source_type": "switch",
      "target_type": "logic"
    },
    {
      "source_id": "4e67634",
      "source_port": 0,
      "target_id": "a3c99d8",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "ec915cd",
      "source_port": 0,
      "target_id": "a3c99d8",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "2a5de23",
      "source_port": 0,
      "target_id": "a3c99d8",
      "target_port": 2,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "29dbfcf",
      "source_port": 0,
      "target_id": "a3c99d8",
      "target_port": 3,
      "target_tab_id": "11ae718",
      "source_type": "compare",
      "target_type": "logic"
    },
    {
      "source_id": "e9464b2",
      "source_port": 0,
      "target_id": "ce91cc3",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "a3c99d8",
      "source_port": 0,
      "target_id": "9797f37",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "9797f37",
      "source_port": 0,
      "target_id": "e9464b2",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "158bf44",
      "source_port": 0,
      "target_id": "e9464b2",
      "target_port": 1,
      "target_tab_id": "11ae718",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "eec8536",
      "source_port": 0,
      "target_id": "4e67634",
      "target_port": 0,
      "target_tab_id": "11ae718",
      "source_type": "quote",
      "target_type": "compare"
    },
    {
      "source_id": "35ea113",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 0,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "d38f04",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 1,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "83b6bc8",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 2,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "b41acd8",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 3,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "477053f",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 4,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "cb19c78",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 5,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "c22753b",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 6,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "f3e6d30",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 7,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "681831c",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 8,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "134dfa3",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 9,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "c8e2ee7",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 10,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "b9d15fd",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 11,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "ad2886c",
      "source_port": 0,
      "target_id": "af9aacb",
      "target_port": 12,
      "target_tab_id": "a1ee9b0",
      "source_type": "quote",
      "target_type": "subflow:11ae718"
    },
    {
      "source_id": "df5561c",
      "source_port": 0,
      "target_id": "2a20b19",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "312d592",
      "source_port": 0,
      "target_id": "ebc2bd4",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "ebe4e37",
      "source_port": 0,
      "target_id": "ebc2bd4",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "45a1465",
      "source_port": 0,
      "target_id": "ebc2bd4",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "6aab931",
      "source_port": 0,
      "target_id": "d3a0c20",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "b48a956",
      "source_port": 0,
      "target_id": "d3a0c20",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "4e852b5",
      "source_port": 0,
      "target_id": "e40c6ba",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "d3a0c20",
      "source_port": 0,
      "target_id": "e40c6ba",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "78051ab",
      "source_port": 5,
      "target_id": "1675cc0",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "f8d841a",
      "source_port": 0,
      "target_id": "b48a956",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "a073322",
      "source_port": 0,
      "target_id": "db64dcb",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "7ea62d2",
      "source_port": 0,
      "target_id": "db64dcb",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "a6d2e20",
      "source_port": 0,
      "target_id": "db64dcb",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "96492fb",
      "source_port": 0,
      "target_id": "db64dcb",
      "target_port": 3,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "857519",
      "source_port": 0,
      "target_id": "7ea62d2",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "95e5ef2",
      "source_port": 0,
      "target_id": "a6d2e20",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "rsFlipflop",
      "target_type": "logic"
    },
    {
      "source_id": "9c8c951",
      "source_port": 0,
      "target_id": "ab8574e",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "c347019",
      "source_port": 0,
      "target_id": "1f62f94",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "7d90905",
      "source_port": 0,
      "target_id": "1f62f94",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "switch",
      "target_type": "switch"
    },
    {
      "source_id": "b118633",
      "source_port": 0,
      "target_id": "1f62f94",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "19a16a5",
      "source_port": 0,
      "target_id": "6aab931",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "switch",
      "target_type": "logic"
    },
    {
      "source_id": "a52cc79",
      "source_port": 0,
      "target_id": "6aab931",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "95e5ef2",
      "source_port": 0,
      "target_id": "c6f07de",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "rsFlipflop",
      "target_type": "swInput"
    },
    {
      "source_id": "78051ab",
      "source_port": 2,
      "target_id": "1270216",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "39faea",
      "source_port": 0,
      "target_id": "e37771d",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "b13c22f",
      "source_port": 0,
      "target_id": "ac5521c",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "db64dcb",
      "source_port": 0,
      "target_id": "558d35f",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "fd4c577",
      "source_port": 0,
      "target_id": "7b97d3e",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "5128785",
      "source_port": 0,
      "target_id": "7b97d3e",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "2342d53",
      "source_port": 0,
      "target_id": "7b97d3e",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "f8449db",
      "source_port": 0,
      "target_id": "7b97d3e",
      "target_port": 3,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "78051ab",
      "source_port": 0,
      "target_id": "24b9819",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "78051ab",
      "source_port": 1,
      "target_id": "8856e51",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "78051ab",
      "source_port": 3,
      "target_id": "e38a000",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "78051ab",
      "source_port": 4,
      "target_id": "83a0dbf",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "7b5e308",
      "source_port": 0,
      "target_id": "7d90905",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "ebc2bd4",
      "source_port": 0,
      "target_id": "7d90905",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "switch",
      "target_type": "switch"
    },
    {
      "source_id": "95fdc2e",
      "source_port": 0,
      "target_id": "7d90905",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "1f62f94",
      "source_port": 0,
      "target_id": "652deec",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "switch",
      "target_type": "swInput"
    },
    {
      "source_id": "bc8d3ad",
      "source_port": 0,
      "target_id": "19a16a5",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "switch"
    },
    {
      "source_id": "f284853",
      "source_port": 0,
      "target_id": "19a16a5",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "bbac891",
      "source_port": 0,
      "target_id": "19a16a5",
      "target_port": 2,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "ac23666",
      "source_port": 0,
      "target_id": "19a16a5",
      "target_port": 3,
      "target_tab_id": "78051ab",
      "source_type": "constInput",
      "target_type": "switch"
    },
    {
      "source_id": "7b97d3e",
      "source_port": 0,
      "target_id": "5f8c7da",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "switch",
      "target_type": "logic"
    },
    {
      "source_id": "ac5521c",
      "source_port": 0,
      "target_id": "5f8c7da",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "5f8c7da",
      "source_port": 0,
      "target_id": "2c04aed",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "e37771d",
      "source_port": 0,
      "target_id": "2c04aed",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "757b9d2",
      "source_port": 0,
      "target_id": "9c8c951",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "2c04aed",
      "source_port": 0,
      "target_id": "9c8c951",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "d7d0d62",
      "source_port": 0,
      "target_id": "a52cc79",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "e40c6ba",
      "source_port": 0,
      "target_id": "6718fa",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "swInput"
    },
    {
      "source_id": "c34e25d",
      "source_port": 0,
      "target_id": "9053662",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "delayOn"
    },
    {
      "source_id": "401c814",
      "source_port": 0,
      "target_id": "9053662",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "delayOn"
    },
    {
      "source_id": "2a20b19",
      "source_port": 0,
      "target_id": "cd85754",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "9053662",
      "source_port": 0,
      "target_id": "cd85754",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "delayOn",
      "target_type": "logic"
    },
    {
      "source_id": "cd85754",
      "source_port": 0,
      "target_id": "95e5ef2",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "f733ecf",
      "source_port": 0,
      "target_id": "95e5ef2",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "78051ab",
      "source_port": 6,
      "target_id": "a134477",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "78051ab",
      "source_port": 7,
      "target_id": "ec7661c",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "subflow",
      "target_type": "swInput"
    },
    {
      "source_id": "4899fa6",
      "source_port": 0,
      "target_id": "27e9507",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "delayOn"
    },
    {
      "source_id": "401c814",
      "source_port": 0,
      "target_id": "27e9507",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "delayOn"
    },
    {
      "source_id": "22448c5",
      "source_port": 0,
      "target_id": "fa186a3",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "logic"
    },
    {
      "source_id": "27e9507",
      "source_port": 0,
      "target_id": "a1fa193",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "delayOn",
      "target_type": "logic"
    },
    {
      "source_id": "fa186a3",
      "source_port": 0,
      "target_id": "a1fa193",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "logic"
    },
    {
      "source_id": "a1fa193",
      "source_port": 0,
      "target_id": "2eec220",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "logic",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "f733ecf",
      "source_port": 0,
      "target_id": "2eec220",
      "target_port": 1,
      "target_tab_id": "78051ab",
      "source_type": "quote",
      "target_type": "rsFlipflop"
    },
    {
      "source_id": "2eec220",
      "source_port": 0,
      "target_id": "96492fb",
      "target_port": 0,
      "target_tab_id": "78051ab",
      "source_type": "rsFlipflop",
      "target_type": "logic"
    },
    {
